X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10974976.87,3911283.19,71280,306959,UNKNOWN306959,GRAHAM,TX,76450,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.12030381,-98.58989462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,3,138,69,N,N
-11408639.61,3872434.492,71281,306960,LTG MCCONAL,LOOP,TX,79359,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.82753547,-102.4855533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,-999999,N,N
-10832832.19,3199595.888,71282,306961,UNKNOWN306961,CORPUS CHRISTI,TX,78415,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.60764208,-97.31298729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,69,N,N
-13159440.02,4020382.268,71283,306962,RISER306962,LYNWOOD,CA,90262,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.9372718,-118.213261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-13267650.48,4069469.392,71284,306963,SANTA CLARA,VENTURA,CA,93060,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.30232428,-119.1853321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/5/2015 0:00,OTHER,6/5/2015 0:00,16,230,66,N,N
-13137053.72,3998252.435,71285,306964,SHAWNEE,WESTMINSTER,CA,92683,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.7721815,-118.0121614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13168249.64,4169126.079,71286,306965,UNKNOWN306965,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.0385861,-118.2923992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,220,-999999,Y,N
-12273493.19,3699389.032,71287,306966,UNKNOWN306966,SIERRA VISTA,AZ,85650,SUBSTATION,NOT AVAILABLE,COCHISE,4003,USA,31.51174649,-110.2546652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,-999999,N,N
-12050283.21,3869995.345,71288,306967,NORTH SILVER,SILVER CITY,NM,88061,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.80912142,-108.2495359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-11186537.14,3339548.554,71289,306968,EAGLE PASS,EAGLE PASS,TX,78852,SUBSTATION,IN SERVICE,MAVERICK,48323,USA,28.71599949,-100.4903729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,69,N,N
-11599543.36,3821927.478,71290,306969,UNKNOWN306969,CARLSBAD,NM,88220,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.4454616,-104.2004709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,6,230,69,N,N
-12485535.79,3957009.262,71291,306970,UNKNOWN306970,PHOENIX,AZ,85043,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46365424,-112.1594763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,3,69,-999999,N,N
-13151763.51,4015238.063,71292,306971,DOUGOIL,PARAMOUNT,CA,90723,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.8989241,-118.1443018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-11503485.51,4139706.072,71293,306972,GRADY,GRADY,NM,88120,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.82191286,-103.3375685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11338305.75,3956713.077,71294,306973,UNKNOWN306973,LUBBOCK,TX,79423,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.46143457,-101.8537335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,1,-999999,-999999,N,N
-13658089.37,4687720.142,71295,306974,BEAR CANYON,MIDDLETOWN,CA,95461,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.76258079,-122.6927043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,1,230,230,N,Y
-11422790.37,3955114.355,71296,306975,UNKNOWN306975,WHITEFACE,TX,79379,SUBSTATION,NOT AVAILABLE,COCHRAN,48079,USA,33.44945251,-102.6126718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,138,69,Y,Y
-13117566.54,4031782.392,71297,306976,SOPIPE,INDUSTRY,CA,91789,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.02219299,-117.8371051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10514054.43,3819718.97,71298,306977,UNKNOWN306977,DARCO,TX,75670,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.42871756,-94.44935793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,1,138,69,Y,Y
-13163744.53,4150474.512,71299,306978,UNKNOWN306978,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.90128694,-118.2519291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,0,-999999,-999999,N,N
-13624510.07,4524215.955,71300,306979,MA,MILLBRAE,CA,94030,SUBSTATION,NOT AVAILABLE,SAN MATEO,6081,USA,37.60813911,-122.3910563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-13153944.17,4014473.237,71301,306980,RINGMILL,PARAMOUNT,CA,90723,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.89322119,-118.1638909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-11380138.87,3754862.815,71302,306981,UNKNOWN306981,MIDLAND,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.93562076,-102.2295268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-11086629.95,3586824.233,71303,306982,UNKNOWN306982,LONDON,TX,76854,SUBSTATION,IN SERVICE,KIMBLE,48267,USA,30.64572096,-99.59289133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-11402977.74,4202407.942,71304,306983,SPINNINNG SPUR I,VEGA,TX,79092,SUBSTATION,IN SERVICE,OLDHAM,48359,USA,35.28301036,-102.4346919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,345,345,Y,Y
-13527279.28,4621823.33,71305,306984,HERZOG,COURTLAND,CA,95615,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.29950978,-121.5176173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13167382.61,4003017.381,71306,306985,UNKNOWN306985,CARSON,CA,90745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.80775532,-118.2846105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,2,66,66,Y,Y
-10565874.15,3423240.045,71307,306986,COMMANCHE SWITCHING,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.37326042,-94.91486239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13569489.16,4584649.672,71308,306987,PITTSBURG,PITTSBURG,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.03696944,-121.8967951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,18,230,115,N,Y
-11320183.33,4062318.708,71309,306988,UNKNOWN306988,PLAINVIEW,TX,79072,SUBSTATION,IN SERVICE,HALE,48189,USA,34.249244,-101.690937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,-999999,-999999,N,N
-13604834.95,4545999.896,71310,306989,STATION J,OAKLAND,CA,94621,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.76300246,-122.2143118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,5,115,115,N,Y
-13083525.99,4041286.987,71311,306990,PIPE,RANCHO CUCAMONGA,CA,91739,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09292923,-117.5313137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13044044.08,4036904.732,71312,306991,REDLANDS,REDLANDS,CA,92374,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.06032242,-117.1766416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,66,Y,Y
-11243738.76,4357273.099,71313,306992,UNKNOWN306992,PERRYTON,TX,79070,SUBSTATION,NOT AVAILABLE,OCHILTREE,48357,USA,36.41064134,-101.0042238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11502130.89,4081724.064,71314,306993,UNKNOWN306993,CANNON AFB,NM,88103,SUBSTATION,NOT AVAILABLE,CURRY,35009,USA,34.39321403,-103.3253998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,115,-999999,Y,N
-13061435.13,4031781.096,71315,306994,HIGHGROVE,GRAND TERRACE,CA,92313,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.02218334,-117.3328681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,5,115,115,N,Y
-11290327.35,3799370.062,71316,306995,UNKNOWN306995,BIG SPRING,TX,79720,SUBSTATION,IN SERVICE,HOWARD,48227,USA,32.27429389,-101.4227362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,6,345,69,N,N
-11341119.52,3970324.758,71317,306996,UNKNOWN306996,LUBBOCK,TX,79410,NOT AVAILABLE,NOT AVAILABLE,LUBBOCK,48303,USA,33.563384,-101.87901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-13124844.67,4005557.206,71318,306997,VERMONT,ANAHEIM,CA,92805,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.82671094,-117.9024857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,5,66,69,Y,Y
-13430122.2,4837102.749,71319,306998,MOHAWK,BLAIRSDEN GRAEAGLE,CA,96103,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,39.80125265,-120.6448404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10628361.85,3484866.62,71320,306999,DEIHL,HOUSTON,TX,77091,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.85454494,-95.47619899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11329687.05,3964794.555,71321,307000,UNKNOWN307000,LUBBOCK,TX,79404,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.52197811,-101.7763104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,-999999,Y,N
-13604187.67,4566105.895,71322,307001,SOBRANTE,ORINDA,CA,94563,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.90565009,-122.2084971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,13,230,115,N,Y
-10759951.85,3326192.959,71323,307002,UNKNOWN307002,PORT LAVACA,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.61072678,-96.65829207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,Y,Y
-10699871.18,3417038.187,71324,307003,UNKNOWN307003,WHARTON,TX,77488,SUBSTATION,IN SERVICE,WHARTON,48481,USA,29.32469882,-96.11857819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,Y,Y
-10638645.48,3982567.644,71325,307004,UNKNOWN307004,PARIS,TX,75460,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.65497867,-95.5685784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,4,69,69,Y,Y
-13518196.75,4641118.117,71326,307005,BIG HORN-MEADOWSPRING,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.43540687,-121.4360276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,66,60,Y,Y
-10869430.03,3016709.912,71327,307006,UNKNOWN307006,SAN BENITO,TX,78586,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.14225003,-97.64175129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,5,138,69,N,N
-13610511.45,4512319.33,71328,307007,BELMONT,BELMONT,CA,94002,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.52342884,-122.2653046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,N,Y
-12956703.72,3994976.6,71329,307008,SANTA ROSA,RANCHO MIRAGE,CA,92270,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.74771641,-116.3920498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-10688340.16,3787603.759,71330,307009,UNKNOWN307009,MALAKOFF,TX,75148,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.18488165,-96.01499331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2015 0:00,IMAGERY,10/12/2015 0:00,4,69,-999999,Y,N
-13624674.33,4523893.568,71331,307010,SANTA PAULA,MILLBRAE,CA,94030,SUBSTATION,NOT AVAILABLE,SAN MATEO,6081,USA,37.60584481,-122.3925319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,0,115,-999999,Y,N
-10746505.66,3836209.42,71332,307011,TRI-CORNER,COMBINE,TX,75159,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.55366658,-96.53750283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,6,345,69,N,N
-13592543.41,4652241.423,71333,307012,SOLANO IRRIGATION DIST,NAPA,CA,94558,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.51363456,-122.1038949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-13362818.55,4215736.646,71334,307013,CARRIZO PLAINS,SANTA MARGARITA,CA,93453,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.3806911,-120.0402414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10982104.02,3896073.63,71335,307014,UNKNOWN307014,SOUTH BEND,TX,76450,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.00579841,-98.65391891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,69,13.8,N,N
-10714654.46,3401892.681,71336,307015,UNKNOWN307015,EL CAMPO,TX,77437,SUBSTATION,NOT AVAILABLE,WHARTON,48481,USA,29.20600975,-96.2513787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,4,69,-999999,Y,N
-10809703.63,3928342.492,71337,307016,KINGS ROW,DENTON,TX,76209,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.2485576,-97.10521984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,2,69,69,N,Y
-10889021.03,3931787.664,71338,307017,UNKNOWN307017,CHICO,TX,76431,SUBSTATION,IN SERVICE,WISE,48497,USA,33.27443601,-97.81774021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,1,138,138,N,Y
-13371515.35,5061669.414,71339,307018,EAGLEVILLE,CEDARVILLE,CA,96104,SUBSTATION,NOT AVAILABLE,MODOC,6049,USA,41.33357707,-120.1183661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-12478900.8,3934403.896,71340,307019,MARLEY,PHOENIX,AZ,85045,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.29408271,-112.0998732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10821654.86,3339652.943,71341,307020,UNKNOWN307020,FANNIN,TX,77963,SUBSTATION,IN SERVICE,GOLIAD,48175,USA,28.7168219,-97.21257961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,6,345,69,Y,Y
-13517633.54,4649453.541,71342,307021,UNKNOWN307021,FLORIN,CA,95823,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.49403599,-121.4309681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,60,60,Y,Y
-11932571.21,3915671.746,71343,307022,ELEPHANT BUTTE,TRUTH OR CONSEQUENCES,NM,87901,SUBSTATION,IN SERVICE,SIERRA,35051,USA,33.15331541,-107.192111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-13561965.14,4596904.748,71344,307023,US WINDPOWER,RIO VISTA,CA,94571,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.12362584,-121.8292057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,1,230,230,Y,Y
-10844761.66,3224780.548,71345,307024,UNKNOWN307024,CORPUS CHRISTI,TX,78407,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.807937,-97.42015147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,69,Y,Y
-12754145.62,3987380.816,71346,307025,SECOND AVENUE,BLYTHE,CA,92225,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.69096157,-114.5724395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,33,N,Y
-13309304.7,4194540.98,71347,307026,DOME PROJECT,FELLOWS,CA,93224,SUBSTATION,IN SERVICE,KERN,6029,USA,35.22530117,-119.5595184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-10834711.49,3247303.094,71348,307027,UNKNOWN307027,TAFT,TX,78390,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.9867478,-97.32986932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,7,138,69,N,Y
-10772920.49,3910065.135,71349,307028,LEBANON,FRISCO,TX,75035,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.11113915,-96.77479129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-13143300.72,4043066.818,71350,307029,TEMPLE,TEMPLE CITY,CA,91780,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.10616873,-118.0682792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-13123166.06,4012553.176,71351,307030,TITANS,FULLERTON,CA,92831,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.87890264,-117.8874065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10484551.19,3503661.261,71352,307031,CHEEK,FANNETT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.00086679,-94.18432584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,Y,Y
-11881266.74,3795724.183,71353,307032,SALOPEK,LAS CRUCES,NM,88047,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.24659823,-106.7312351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-10457363.72,3493877.117,71354,307033,KOLBS,PORT ARTHUR,TX,77642,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.92472117,-93.94009657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,8,230,69,Y,Y
-13068772.83,4259425.438,71355,307034,SEARLES,TRONA,CA,93562,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.70003992,-117.3987838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,115,115,N,Y
-13514828.7,4667478.726,71356,307035,WRIGHT,ARDEN-ARCADE,CA,95821,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.62065723,-121.4057719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,69,69,N,N
-11078598.78,3189126.502,71357,307036,UNKNOWN307036,LAREDO,TX,78040,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.52427046,-99.5207461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,345,69,Y,Y
-10904366.75,3477495.447,71358,307037,BEBACK,HUNTER,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.79709949,-97.95559316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-11092545.72,3412434.99,71359,307038,UNKNOWN307038,KNIPPA,TX,78870,SUBSTATION,IN SERVICE,UVALDE,48463,USA,29.28864004,-99.6460336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,N,N
-13146884.56,3998161.695,71360,307039,ALAMITOS,LONG BEACH,CA,90803,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77150391,-118.1004734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Ocean Protection Council http://www.opc.ca.gov/webmaster/ftp/project_pages/OTC/engineering%20study/Chapter_7F_Haynes_Generating_Station.pdf,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,7,230,66,N,N
-11339340.91,4296045.707,71361,307040,MOORE COUNTY,SUNRAY,TX,79086,SUBSTATION,IN SERVICE,MOORE,48341,USA,35.96673923,-101.8630326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,10,230,115,N,N
-11865168.45,3758943.558,71362,307041,BORDER STEEL,VINTON,TX,79821,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.966725,-106.5866217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,1,115,115,N,Y
-13136444.25,4021821.297,71363,307042,FRIENDLY HILLS,WHITTIER,CA,90603,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.94799602,-118.0066865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,12,66,N,Y
-13541962.35,4544043.188,71364,307043,CALIFORNIA ENERGY TESLA,BYRON,CA,94514,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.74910532,-121.6495176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13242986.19,4444564.489,71365,307044,HELM'S PUMPED STORAGE,SHAVER LAKE,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.03914491,-118.963769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,2,230,230,N,Y
-11207438.11,3772557.414,71366,307045,UNKNOWN307045,SILVER,TX,76949,SUBSTATION,NOT AVAILABLE,COKE,48081,USA,32.0704163,-100.6781295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11873898.61,4201140.14,71367,307046,PALM,RIO RANCHO,NM,87124,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.273713,-106.665046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13419385.27,4766121.016,71368,307047,CISCO GROVE,NORDEN,CA,95724,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.3096304,-120.5483889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10851189.14,2998408.354,71369,307048,UNKNOWN307048,BROWNSVILLE,TX,78526,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.99456939,-97.47789053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,138,N,Y
-10631214.88,3490709.313,71370,307049,FAIRBANKS,NORTH HOUSTON,TX,77064,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.90005507,-95.50182813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-12481749.04,3994701.937,71371,307050,BISCUIT FLATS,PHOENIX,AZ,85083,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.74566481,-112.1254593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,69,69,N,Y
-11292386.58,4248760.476,71372,307051,UNKNOWN307051,PANHANDLE,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.62220037,-101.4412346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,0,-999999,-999999,N,N
-10837850.48,3759862.734,71373,307052,UNKNOWN307052,WHITNEY,TX,76692,SUBSTATION,NOT AVAILABLE,HILL,48217,USA,31.97372968,-97.3580673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-10642520.4,3770495.924,71374,307053,UNKNOWN307053,POYNOR,TX,75803,SUBSTATION,NOT AVAILABLE,ANDERSON,48001,USA,32.05472229,-95.60338736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,345,69,Y,Y
-10603957.44,3465839.28,71375,307054,GOODYEAR,HOUSTON,TX,77017,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70619266,-95.25697037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,2,138,69,N,N
-13101122.19,4028456.003,71376,307055,RISER307055,CHINO,CA,91710,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,33.997423,-117.689383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-11080869.41,3846185.767,71377,307056,UNKNOWN307056,LUEDERS,TX,76430,SUBSTATION,IN SERVICE,SHACKELFORD,48417,USA,32.62917358,-99.54114351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,5,345,69,N,N
-10631079.63,3591342.261,71378,307057,UNKNOWN307057,PHELPS,TX,77340,SUBSTATION,IN SERVICE,WALKER,48471,USA,30.68063234,-95.50061318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,138,69,N,N
-10952193.39,3460544.689,71379,307058,CIBOLO CREEK,BRACKEN,TX,78261,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.66487276,-98.38522717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,2,138,69,N,N
-13417076.69,4571836.015,71380,307059,MELONES,ANGELS CAMP,CA,95222,SUBSTATION,NOT AVAILABLE,TUOLUMNE,6109,USA,37.9462535,-120.5276506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,0,115,-999999,N,N
-13680492,4722788.075,71381,307060,CLEAR LAKE,LAKEPORT,CA,95453,SUBSTATION,IN SERVICE,LAKE,6033,USA,39.00779412,-122.8939506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,60,60,N,Y
-10763035.03,3839950.96,71382,307061,WILMER,WILMER,TX,75172,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.58199226,-96.6859887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-10855053.15,3252865.94,71383,307062,UNKNOWN307062,SINTON,TX,78387,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,28.03086677,-97.51260151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,69,N,N
-11968800.32,4331604.49,71384,307063,UNKNOWN307063,DULCE,NM,87528,SUBSTATION,NOT AVAILABLE,RIO ARRIBA,35039,USA,36.2248488,-107.5175626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-10544248.19,3892382.652,71385,307064,UNKNOWN307064,DAINGERFIELD,TX,75638,SUBSTATION,NOT AVAILABLE,MORRIS,48343,USA,32.97798837,-94.72059309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11796134.87,4257216.104,71386,307065,ALIRE (PNM),SANTA FE,NM,87501,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.68392106,-105.9664825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,UNVERIFIED,3/4/2019 0:00,1,46,46,Y,Y
-11387752.67,3648243.21,71387,307066,UNKNOWN307066,RIO PECOS,TX,79752,SUBSTATION,IN SERVICE,UPTON,48461,USA,31.11923063,-102.2979228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,69,N,N
-13123137.42,4008297.187,71388,307067,RISER307067,ANAHEIM,CA,92806,RISER,IN SERVICE,ORANGE,6059,USA,33.84715568,-117.8871492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,1,69,69,Y,Y
-10822870.14,3815443.729,71389,307068,ALVARADO,ALVARADO,TX,76009,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.39629551,-97.22349663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-13171392.72,4172303.683,71390,307069,UNKNOWN307069,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.06195435,-118.3206339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10563563.19,3464032.58,71391,307070,UNKNOWN307070,BAYTOWN,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.69209477,-94.89410268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,138,138,Y,Y
-13506958.63,4636383.73,71392,307071,BRADSHAW-GRANT LINE,ELK GROVE,CA,95624,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.40208525,-121.3350738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13453531.61,4214739.893,71393,307072,MORRO BAY,MORRO BAY,CA,93442,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.37339038,-120.8551307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,8,230,-999999,N,N
-10835822.41,3280960.164,71394,307073,UNKNOWN307073,WOODSBORO,TX,78377,SUBSTATION,IN SERVICE,REFUGIO,48391,USA,28.25340557,-97.33984889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,345,69,Y,Y
-13177622.27,4005693.866,71395,307074,TOPAZ,REDONDO BEACH,CA,90277,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.82773076,-118.376595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10442372.24,3518353.684,71396,307075,UNKNOWN307075,ORANGE,TX,77632,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.11510165,-93.80542582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-11538703.31,3638241.291,71397,307076,SARAGOSA,BALMORHEA,TX,79718,SUBSTATION,IN SERVICE,REEVES,48389,USA,31.04228051,-103.6539354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY/OTHER,1/8/2019 0:00,2,69,69,N,Y
-10623007.8,3404533.235,71398,307077,UNKNOWN307077,ANGLETON,TX,77515,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.2267126,-95.42810266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,69,N,N
-12259985.92,4111698.15,71399,307078,UNKNOWN307078,SNOWFLAKE,AZ,85937,SUBSTATION,NOT AVAILABLE,NAVAJO,4017,USA,34.61510838,-110.1333274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,-999999,-999999,N,N
-11329950.04,3589130.263,71400,307079,FORT LANCASTER,SHEFFIELD,TX,79781,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.66354153,-101.7786729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,69,N,N
-12707005.35,4196972.021,71401,307080,UNISOURCE SQ HI,GOLDEN VALLEY,AZ,86413,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.24313879,-114.1489712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-11018454.75,4015795.673,71402,307081,UNKNOWN307081,ELECTRA,TX,76360,SUBSTATION,NOT AVAILABLE,WILBARGER,48487,USA,33.90308165,-98.98046305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-13491228.25,4678993.069,71403,307082,SANTA JUANITA-CANYON FALL,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.70142507,-121.1937654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11409747.72,3738793.758,71404,307083,MOSS SWITCHYARD,WEST ODESSA,TX,79763,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.8130369,-102.4955077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,10,345,69,N,N
-10543647.34,3825125.672,71405,307084,UNKNOWN307084,LONGVIEW,TX,75602,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.46970355,-94.71519559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,9,69,-999999,Y,N
-11264143.42,3887670.04,71406,307085,UNKNOWN307085,FLUVANNA,TX,79517,SUBSTATION,IN SERVICE,BORDEN,48033,USA,32.942468,-101.187522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,-999999,-999999,N,N
-13332096.48,4400092.148,71407,307086,CALIFORNIA AVE,FRESNO,CA,93725,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.71958393,-119.7642604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,60,N,Y
-13179316.97,4016953.296,71408,307087,HUGHESAIR,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.91171229,-118.3918187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-12871034.13,3915008.554,71409,307088,LINDSEY,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.14832754,-115.6224668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-11863982.37,3741891.2,71410,307089,RIPLEY,EL PASO,TX,79922,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.83667862,-106.5759669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,N,Y
-12455086.55,3981113.153,71411,307090,EAST END,SCOTTSDALE,AZ,85255,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.64410204,-111.8859461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-13508250.09,4665435.207,71412,307091,WALNUT,ARDEN-ARCADE,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60631337,-121.3466752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-13565734.39,4583079.759,71413,307092,POSCO,PITTSBURG,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.02586107,-121.8630654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,6,60,115,Y,Y
-10808130.69,3882127.655,71414,307093,UNKNOWN307093,GRAPEVINE,TX,76051,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.90067512,-97.09108987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13572030.84,4838510.978,71415,307094,ANITA,CHICO,CA,95973,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.81097083,-121.9196274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-11836535.15,3737950.933,71416,307095,GR,FORT BLISS,TX,79916,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.80660285,-106.3294044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,3,115,115,N,Y
-10967075.66,3307005.013,71417,307096,UNKNOWN307096,TILDEN,TX,78072,SUBSTATION,IN SERVICE,MCMULLEN,48311,USA,28.45929697,-98.51891689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,69,Y,Y
-11409970.73,3788520.853,71418,307097,UNKNOWN307097,ANDREWS,TX,79714,SUBSTATION,NOT AVAILABLE,ANDREWS,48003,USA,32.19185382,-102.497511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-12801463.54,4271734.881,71419,307098,UNKNOWN307098,BOULDER CITY,NV,89046,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.78978755,-114.9975036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY,10/4/2016 0:00,0,230,-999999,Y,N
-13190528.75,4219880.867,71420,307099,WALKER BASIN,CALIENTE,CA,93518,SUBSTATION,IN SERVICE,KERN,6029,USA,35.41103837,-118.4925358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,66,Y,Y
-10574658.31,3917204.754,71421,307100,UNKNOWN307100,MOUNT PLEASANT,TX,75455,SUBSTATION,NOT AVAILABLE,TITUS,48449,USA,33.16484408,-94.99377187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,138,-999999,Y,N
-10490311.48,3524073.994,71422,307101,BEVIL,BEVIL OAKS,TX,77713,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.15954188,-94.23607141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, Entergy",5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,2,230,69,N,N
-10810740.47,3978815.626,71423,307102,UNKNOWN307102,GAINESVILLE,TX,76240,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.62691843,-97.114534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,138,69,Y,Y
-11366968.8,4055964.723,71424,307103,UNKNOWN307103,OLTON,TX,79064,SUBSTATION,NOT AVAILABLE,LAMB,48279,USA,34.20204959,-102.1112181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,4,115,69,Y,Y
-12449536.1,3949742.08,71425,307104,UNKNOWN307104,MESA,AZ,85210,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40917638,-111.8360856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-10798642.97,3979630.646,71426,307105,UNKNOWN307105,WHITESBORO,TX,76273,SUBSTATION,NOT AVAILABLE,COOKE,48097,USA,33.63301451,-97.00586032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,138,138,Y,Y
-10806983.31,3843005.361,71427,307106,UNKNOWN307106,ARLINGTON,TX,76002,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.60510926,-97.08078283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,345,69,N,N
-13649091.04,4723378.438,71428,307107,CACHE JUNCTION,CLEARLAKE OAKS,CA,95423,SUBSTATION,IN SERVICE,LAKE,6033,USA,39.011915,-122.611871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,7/28/2015 0:00,4,115,115,N,Y
-13427392.34,4416279.282,71429,307108,DE FRANCESCO,FIREBAUGH,CA,93622,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.83605316,-120.6203177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13359222.19,4509653.703,71430,307109,MARIPOSA,MARIPOSA,CA,95338,SUBSTATION,IN SERVICE,MARIPOSA,6043,USA,37.50443496,-120.0079348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,70,N,Y
-12759530.43,3855893.626,71431,307110,QUECHAN,YUMA,AZ,85364,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.7025874,-114.6208121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,1,69,-999999,Y,N
-13022905.22,3850933.377,71432,307111,PROCTOR VALLEY,CHULA VISTA,CA,91914,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.665084,-116.986748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,138,138,N,Y
-11834039.4,3730559.817,71433,307112,SOL,EL PASO,TX,79936,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.75016059,-106.3069847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-11556965.33,3737395.436,71434,307113,ONCOR MASON,PECOS,TX,79772,SUBSTATION,IN SERVICE,REEVES,48389,USA,31.802362,-103.817986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,2,138,69,N,N
-11011523.14,4032500.194,71435,307114,UNKNOWN307114,ELECTRA,TX,76360,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,34.02753716,-98.91819535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13522865.82,4538979.235,71436,307115,LAMMERS,TRACY,CA,95377,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.71312747,-121.4779705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,115,115,N,Y
-13147426.66,4031565.76,71437,307116,HARDING,MONTEBELLO,CA,90640,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.02058006,-118.1053431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-13535877.5,4552351.434,71438,307117,BETHANY BYRON,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.80809502,-121.5948565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10955810.18,3600409.186,71439,307118,UNKNOWN307118,BUCHANAN DAM,TX,78609,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.75065558,-98.41771732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,4,138,69,N,N
-10774979.97,3922296.409,71440,307119,ROCK HILL,FRISCO,TX,75035,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.20312393,-96.79329191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10455939.2,3623712.798,71441,307120,UNKNOWN307120,JASPER,TX,75951,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.93039418,-93.92729994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-11141635.13,4079102.289,71442,307121,TESLA,KIRKLAND,TX,79201,SUBSTATION,IN SERVICE,CHILDRESS,48075,USA,34.37377729,-100.0870112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,7,345,345,N,N
-11072355.8,3415846.088,71443,307122,UNKNOWN307122,SABINAL,TX,78881,SUBSTATION,IN SERVICE,UVALDE,48463,USA,29.31536182,-99.46466446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,69,69,N,Y
-13497685.24,5008300.284,71444,307123,UNKNOWN307123,MCARTHUR,CA,96056,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.97259508,-121.2517696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11112687.41,3341687.145,71445,307124,UNKNOWN307124,LAS COLONIAS,TX,78839,SUBSTATION,IN SERVICE,ZAVALA,48507,USA,28.73284667,-99.8269695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,2,138,69,N,N
-12755166.91,4185395.73,71446,307125,UNKNOWN307125,LAUGHLIN,NV,89029,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.15816329,-114.5816138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,69,-999999,N,N
-13618472.23,4577338.734,71447,307126,SAN PABLO,RICHMOND,CA,94806,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.98522446,-122.3368175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,1,115,60,Y,Y
-13250900.26,4056999.182,71448,307127,THREE M,CAMARILLO,CA,93012,SUBSTATION,NOT AVAILABLE,VENTURA,6111,USA,34.20973486,-119.0348623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13161662.9,4002962.055,71449,307128,GATX,CARSON,CA,90810,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.80734236,-118.2332294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13382508.37,4586903.55,71450,307129,MI-WUK,TWAIN HARTE,CA,95383,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,38.05291446,-120.2171181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.sjgov.org/lafco/SSJID/Preliminary%20Revised%20Draft%20SOI_MSR/BlackVeatch%202009%20as%20Appendix%20PGE%20letter%20-%204-21-14.pdf,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-12810897.9,4340974.817,71451,307130,UNKNOWN307130,NORTH LAS VEGAS,NV,89086,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.29272369,-115.0822538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.cityofnorthlasvegas.com/docs/CommDev/Fig_A-9_transmission_line_Andsubstations.pdf,9/26/2016 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,138,-999999,N,N
-10959951.22,3462383.955,71452,307131,STONEGATE,TIMBERWOOD PARK,TX,78260,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.67922863,-98.45491695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,2,138,69,N,N
-13044863.02,3872216.035,71453,307132,CLAIREMONT,SAN DIEGO,CA,92117,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.82588641,-117.1839983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,69,69,N,Y
