X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13673630.19,4639680.551,71454,307133,MOLINO,SEBASTOPOL,CA,95472,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.4252906,-122.8323099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-11799767.31,3877223.482,71455,307134,ALAMOGORDO SOLAR ENERGY CENTER SUBSTATION,ALAMOGORDO,NM,88310,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.86367828,-105.9991132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,UNVERIFIED,3/18/2019 0:00,1,-999999,-999999,N,N
-12403464.85,3896330.763,71456,307135,VALLEY FARMS,FLORENCE,AZ,85128,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.00773547,-111.4222205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordiinating Council,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,115,115,N,Y
-10640118.62,3465100.616,71457,307136,ALIEF,HOUSTON,TX,77072,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70042902,-95.58181183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-12023426.73,4414601.716,71458,307137,CITY OF AZTEC,AZTEC,NM,87410,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.823991,-108.00828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,69,Y,Y
-13475841.16,4241735.835,71459,307138,PERRY,CAMBRIA,CA,93428,SUBSTATION,NOT AVAILABLE,SAN LUIS OBISPO,6079,USA,35.57088871,-121.0555408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,60,Y,Y
-13121819.55,4002306.876,71460,307139,DEADEND307139,ORANGE,CA,92867,DEAD END,NOT AVAILABLE,ORANGE,6059,USA,33.80245181,-117.8753106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-11606748.04,3819754.329,71461,307140,UNKNOWN307140,CARLSBAD,NM,88220,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.42898566,-104.2651916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,345,69,Y,Y
-12981599.88,4020369.343,71462,307141,VENWIND,WHITEWATER,CA,92282,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.93717547,-116.6156959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,115,230,N,Y
-11357392.49,3765743.341,71463,307142,UNKNOWN307142,MIDLAND,TX,79706,SUBSTATION,NOT AVAILABLE,MIDLAND,48329,USA,32.0185309,-102.0251926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,138,69,Y,Y
-13615101.87,4566698.49,71464,307143,UNKNOWN307143,EL CERRITO,CA,94530,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.90985023,-122.306541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,60,60,Y,Y
-11047114.77,3314677.231,71465,307144,UNKNOWN307144,GARDENDALE,TX,78014,SUBSTATION,IN SERVICE,LA SALLE,48283,USA,28.51987164,-99.23792046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,2,138,69,N,N
-13116496.3,4015315.57,71466,307145,RISER307145,YORBA LINDA,CA,92886,RISER,IN SERVICE,ORANGE,6059,USA,33.899502,-117.827491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-13078735.55,4039274.552,71467,307146,DECLEZ,FONTANA,CA,92335,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.07795697,-117.4882804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10637407.19,3988319.729,71468,307147,UNKNOWN307147,PARIS,TX,75460,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.69797905,-95.55745459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,4,69,69,Y,Y
-11795106.43,4253089.868,71469,307148,SOUTH PACHECO,SANTA FE,NM,87505,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.65380813,-105.9572439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,Y,Y
-10597764.3,3439331.18,71470,307149,FRIENDSWOOD,FRIENDSWOOD,TX,77546,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.49914871,-95.20133644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11279981.85,4083417.357,71471,307150,UNKNOWN307150,SILVERTON,TX,79257,NOT AVAILABLE,NOT AVAILABLE,BRISCOE,48045,USA,34.405765,-101.329801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-10808407.58,3716479.265,71472,307151,UNKNOWN307151,LACY-LAKEVIEW,TX,76705,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.6425392,-97.09357729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-12963143.46,4000895.81,71473,307152,TAMARISK,CATHEDRAL CITY,CA,92234,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.79191806,-116.449899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,115,115,N,Y
-13228723.62,4367712.589,71474,307153,KAWEAH 3,THREE RIVERS,CA,93271,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.4860769,-118.8356462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,66,Y,Y
-13439026.96,4721800.93,71475,307154,RALSTON,FORESTHILL,CA,95631,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.00090307,-120.7248332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/22/2015 0:00,IMAGERY/OTHER,5/22/2015 0:00,3,230,60,N,Y
-13556617.53,4581099.405,71476,307155,GWF 3,ANTIOCH,CA,94509,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.0118461,-121.7811673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,1,230,115,Y,Y
-12209519.83,3887279.134,71477,307156,UNKNOWN307156,SAFFORD,AZ,85546,SUBSTATION,NOT AVAILABLE,GRAHAM,4009,USA,32.93952098,-109.6799827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,3,-999999,-999999,N,N
-11872606.41,4194564.669,71478,307157,CORRALES BLUFF,RIO RANCHO,NM,87124,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.225475,-106.653438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-11855268.94,3732964.554,71479,307158,SUNSET,EL PASO,TX,79902,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.76852814,-106.4976928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,69,69,N,Y
-12459236.99,3968870.036,71480,307159,MCCORMICK,SCOTTSDALE,AZ,85258,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.55249409,-111.9232302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-10880830.16,3555177.814,71481,307160,HAMILTON,AUSTIN,TX,78759,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.40083199,-97.74416041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,9,138,69,N,N
-13532125.51,4745109.174,71482,307161,EAST MARYSVILLE,MARYSVILLE,CA,95901,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.1634338,-121.5611517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,66,-999999,Y,N
-10470190.93,3500317.108,71483,307162,UNKNOWN307162,CENTRAL GARDENS,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.9748473,-94.05532538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,1,138,69,Y,Y
-13410255.63,4418292.342,71484,307163,FIREBAUGH,FIREBAUGH,CA,93622,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.85052509,-120.466376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,60,N,Y
-13133429.46,4491420.118,71485,307164,DEEP SPRINGS,BIG PINE,CA,93513,SUBSTATION,IN SERVICE,INYO,6027,USA,37.37438227,-117.9796042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-10709429.19,3564478.222,71486,307165,UNKNOWN307165,MILLICAN,TX,77845,SUBSTATION,NOT AVAILABLE,BRAZOS,48041,USA,30.47286519,-96.20443921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,138,138,Y,Y
-10848384.68,3865207.767,71487,307166,GENERAL DYNAMICS,FORT WORTH,TX,76108,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.77296708,-97.4526977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,2,69,-999999,N,N
-10819868.6,3696302.803,71488,307167,UNKNOWN307167,WACO,TX,76712,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.48810782,-97.19653336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-13541021.07,4568909.674,71489,307168,UNKNOWN307168,BRENTWOOD,CA,94513,NOT AVAILABLE,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.92552036,-121.6410619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,60,60,Y,Y
-11940030.89,3845731.277,71490,307169,UNKNOWN307169,HATCH,NM,87937,SUBSTATION,NOT AVAILABLE,DOÃ±A ANA,35013,USA,32.62573511,-107.2591224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,33,-999999,Y,N
-10873666.61,3521451.784,71491,307170,UNKNOWN307170,CREEDMOOR,TX,78719,SUBSTATION,NOT AVAILABLE,TRAVIS,48453,USA,30.13917281,-97.67980907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,138,69,Y,Y
-13182821.2,4205662.85,71492,307171,LORAINE,CALIENTE,CA,93518,SUBSTATION,IN SERVICE,KERN,6029,USA,35.30687517,-118.4232977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11339642.55,4186101.72,71493,307172,G,AMARILLO,TX,79110,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.16334814,-101.8657421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,115,69,N,N
-10607771.83,3476255.789,71494,307173,WALLISVILLE,HOUSTON,TX,77020,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.78743528,-95.29123568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-13490911.33,4891535.798,71495,307174,BUTT VALLEY,CANYON DAM,CA,95923,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,40.17589443,-121.1909184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13727010.12,4675980.485,71496,307175,ANNAPOLIS,ANNAPOLIS,CA,95412,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.68030197,-123.3118299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-13119489.45,3987794.563,71497,307176,UNKNOWN307176,IRVINE,CA,92614,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.694054,-117.8543789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,1,66,66,Y,Y
-12329394.15,3778627.914,71498,307177,LOS REALES,TUCSON,AZ,85747,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.11661502,-110.7568321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-10938231.9,4006540.703,71499,307178,UNKNOWN307178,HENRIETTA,TX,76365,NOT AVAILABLE,NOT AVAILABLE,CLAY,48077,USA,33.83405,-98.259809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-10781947.24,3871181.208,71500,307179,RECORD CROSSING,DALLAS,TX,75235,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81807443,-96.85587999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-10769221.18,3828384.618,71501,307180,UNKNOWN307180,RED OAK,TX,75154,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.49439927,-96.74155986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,N,N
-13577098.93,4924429.953,71502,307181,INSKIP,PAYNES CREEK,CA,96075,SUBSTATION,NOT AVAILABLE,TEHAMA,6103,USA,40.40129544,-121.9651549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10688399.47,3358854.411,71503,307182,UNKNOWN307182,BUCKEYE,TX,77414,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.86798675,-96.01552604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-12756640.58,3847829.884,71504,307183,SOUTH O'NEIL,YUMA,AZ,85365,SUBSTATION,NOT AVAILABLE,YUMA,4027,USA,32.64161114,-114.5948521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,Y,Y
-13128260.28,4003055.159,71505,307184,SOUTHWEST,ANAHEIM,CA,92802,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.8080373,-117.9331686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,66,69,Y,Y
-10724501.38,3954032.725,71506,307185,UNKNOWN307185,TRENTON,TX,75490,NOT AVAILABLE,NOT AVAILABLE,FANNIN,48147,USA,33.441345,-96.339835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-13562134.24,4597442.151,71507,307186,HIGH WINDS,RIO VISTA,CA,94571,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.1274235,-121.8307247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,0,230,-999999,Y,N
-13520452.21,4665719.183,71508,307187,EL MONTE,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60830682,-121.4562887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13368654.61,4305618.683,71509,307188,UNKNOWN307188,AVENAL,CA,93204,NOT AVAILABLE,NOT AVAILABLE,KINGS,6031,USA,36.03630971,-120.0926676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,60,60,Y,Y
-12791574.74,4359818.927,71510,307189,HARRY ALLEN (500KV),OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.42904421,-114.908671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_11_las_vegas_area,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,6,500,500,N,Y
-10564684.18,3471720.415,71511,307190,UNKNOWN307190,BAYTOWN,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.75207013,-94.90417274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,138,138,Y,Y
-11346433.09,3967495.344,71512,307191,UNKNOWN307191,LUBBOCK,TX,79414,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.54220201,-101.9267426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,115,69,N,N
-10639292.47,3470985.588,71513,307192,HAYES,HOUSTON,TX,77042,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74633906,-95.57439041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-13163496.24,4050038.978,71514,307193,ROSSMOYNE,GLENDALE,CA,91207,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.15801211,-118.2496987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-11394103.61,3750568.847,71515,307194,UNKNOWN307194,ODESSA,TX,79762,SUBSTATION,NOT AVAILABLE,ECTOR,48135,USA,31.90287991,-102.3549742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,0,138,69,Y,Y
-11226502.19,3423496.338,71516,307195,UNKNOWN307195,DEL RIO,TX,78840,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.37526674,-100.849385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,69,N,N
-10701494.29,3912475.05,71517,307196,UNKNOWN307196,GREENVILLE,TX,75401,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.12927045,-96.13315883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,-999999,-999999,N,N
-10850788.51,3905480.908,71518,307197,UNKNOWN307197,RHOME,TX,76078,NOT AVAILABLE,NOT AVAILABLE,WISE,48497,USA,33.07663882,-97.47429165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2018 0:00,UNVERIFIED,9/11/2018 0:00,3,138,138,Y,Y
-10439506.85,3539174.856,71519,307198,UNKNOWN307198,DEWEYVILLE,TX,77632,SUBSTATION,IN SERVICE,NEWTON,48351,USA,30.276762,-93.77968563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,230,69,Y,Y
-11340003.04,4189183.701,71520,307199,UNKNOWN307199,AMARILLO,TX,79109,SUBSTATION,NOT AVAILABLE,POTTER,48375,USA,35.18597859,-101.8689805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,69,Y,Y
-13118697.06,4018441.435,71521,307200,AMMONIA,BREA,CA,92823,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.9228058,-117.8472608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13449060.63,4600575.504,71522,307201,NEW HOGAN,VALLEY SPRINGS,CA,95252,SUBSTATION,IN SERVICE,CALAVERAS,6009,USA,38.14956199,-120.8149672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13044548.61,5044348.96,71523,307202,RABBIT CREEK,GOLCONDA,NV,89414,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,41.21664162,-117.1811739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,120,120,N,Y
-12924980.21,4048937.487,71524,307203,UNKNOWN307203,TWENTYNINE PALMS,CA,92277,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.14982379,-116.1070727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,115,115,Y,Y
-12032001.34,3876196.693,71525,307204,COBRE,HANOVER,NM,88041,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.85593027,-108.085307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-10456193.59,3473038.52,71526,307205,UNKNOWN307205,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.76234951,-93.92958513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,69,Y,Y
-13258217.42,4192248.581,71527,307206,OLD RIVER,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.20847722,-119.1005935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,70,Y,Y
-11480448.1,3733774.784,71528,307207,CALIFORNIA,WINK,TX,79789,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.77471592,-103.1306199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,-999999,N,N
-12461364.31,3942143.088,71529,307208,KYRENE,TEMPE,AZ,85283,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.35217457,-111.9423402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,11,500,-999999,N,N
-10845493.64,3991226.894,71530,307209,UNKNOWN307209,MUENSTER,TX,76252,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.71970372,-97.42672698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10931432.94,3280664.574,71531,307210,UNKNOWN307210,GEORGE WEST,TX,78022,SUBSTATION,NOT AVAILABLE,LIVE OAK,48297,USA,28.25106657,-98.19873291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-13448422.64,4514252.119,71532,307211,TAYLOR,DENAIR,CA,95316,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.53719787,-120.809236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,115,-999999,Y,N
-11200680.18,3931347.881,71533,307212,UNKNOWN307212,JAYTON,TX,79528,SUBSTATION,IN SERVICE,KENT,48263,USA,33.271133,-100.617422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,-999999,-999999,N,N
-12433435.67,3943922.826,71534,307213,BASELINE,GILBERT,AZ,85234,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.36552815,-111.691453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,-999999,N,N
-13487555.82,4670665.848,71535,307214,INTEL,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64302255,-121.1607754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13120691.31,3976307.848,71536,307215,CROWN,NEWPORT BEACH,CA,92625,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.60815841,-117.8651754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13459161.83,4507545.065,71537,307216,UNKNOWN307216,TURLOCK,CA,95380,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.48940646,-120.9057078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,2,115,115,Y,Y
-13158304.08,4106858.035,71538,307217,RITTER RANCH,PALMDALE,CA,93551,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.57931763,-118.2030567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,4,66,66,Y,Y
-13239343.1,4055152.022,71539,307218,NEWBURY,THOUSAND OAKS,CA,91320,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.19601132,-118.9310426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-13120279.75,4000698.478,71540,307219,ORANGE,ORANGE,CA,92868,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.79044485,-117.8614783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12442722.1,3937934.294,71541,307220,TENNEY,GILBERT,AZ,85295,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.32058735,-111.7748744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,-999999,N,N
-10483942.23,3731901.562,71542,307221,UNKNOWN307221,CENTER,TX,75935,SUBSTATION,IN SERVICE,SHELBY,48419,USA,31.76040938,-94.17885539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,4/23/2019 0:00,3,138,138,Y,Y
-13027354.89,3837333.854,71543,307222,SAN YSIDRO,SAN DIEGO,CA,92154,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.56218015,-117.0267201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-11401009.9,4030135.335,71544,307223,UNKNOWN307223,AMHERST,TX,79312,SUBSTATION,NOT AVAILABLE,LAMB,48279,USA,34.00992907,-102.4170145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,34,-999999,Y,N
-10590960.16,3859107.958,71545,307224,UNKNOWN307224,BIG SANDY,TX,75755,NOT AVAILABLE,NOT AVAILABLE,UPSHUR,48459,USA,32.72688187,-95.14021384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-12699361.99,4415711.7,71546,307225,UNKNOWN307225,MESQUITE,NV,89027,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.8319723,-114.0803098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,138,-999999,N,N
-13539245.42,4548099.178,71547,307226,SOUTH BAY 2,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.7779093,-121.625111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13170333.28,4008344.141,71548,307227,MOOG,TORRANCE,CA,90501,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.84750599,-118.3111169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,-999999,N,N
-11481994.33,3732143.646,71549,307228,MIDWAY,WINK,TX,79789,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.7622584,-103.14451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,9,138,69,N,N
-10984842.79,3436060.824,71550,307229,VLSI,SAN ANTONIO,TX,78251,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.47357587,-98.67852169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,13.8,N,N
-13534121.26,4551053.587,71551,307230,TRACY,BYRON,CA,94514,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.79888323,-121.5790798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,15,500,60,N,Y
-10446287.97,3524388.631,71552,307231,UNKNOWN307231,MAURICEVILLE,TX,77632,SUBSTATION,NOT AVAILABLE,ORANGE,48361,USA,30.16198567,-93.84060142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,0,138,69,Y,Y
-13133114.04,4033439.181,71553,307232,PACKAGE,INDUSTRY,CA,91746,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.03452759,-117.9767707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12370232.04,3819338.5,71554,307233,THORNYDALE,MARANA,AZ,85658,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.42583267,-111.1236851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,0,115,-999999,Y,N
-10777443.59,3866989.649,71555,307234,DRAGON ST,DALLAS,TX,75207,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78642502,-96.81542301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,6,138,69,N,N
-13382837.43,4652713.393,71556,307235,UNKNOWN307235,PIONEER,CA,95666,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.51695194,-120.2200741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,2,115,34.5,Y,Y
-12488616.1,3980965.192,71557,307236,GREENBRIER,GLENDALE,AZ,85308,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.64299552,-112.1871472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,69,69,N,Y
-13556551.58,4534323.188,71558,307237,LIVERMORE,LIVERMORE,CA,94551,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.68003225,-121.7805749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,60,60,N,Y
-13512367.93,4672755.079,71559,307238,HAGGIN,NORTH HIGHLANDS,CA,95660,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65767974,-121.3836664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13175678.04,4048014.29,71560,307239,UNIVERSAL STUDIOS A,UNIVERSAL CITY,CA,91608,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.14296028,-118.3591297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,12,N,N
-13530122.36,4725427.151,71561,307240,PLUMAS,PLUMAS LAKE,CA,95961,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.02621366,-121.5431571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13507256.2,4571254.379,71562,307241,PACIFIC ETHANOL,STOCKTON,CA,95206,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.94213307,-121.3377469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10653123.81,3546464.685,71563,307242,UNKNOWN307242,KEENAN,TX,77316,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.33329911,-95.69863946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11218696.85,3746286.682,71564,307243,UNKNOWN307243,EDITH,TX,76945,SUBSTATION,IN SERVICE,COKE,48081,USA,31.87021745,-100.7792685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-11153485.49,3820291.529,71565,307244,UNKNOWN307244,TRENT,TX,79556,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.43305877,-100.1934648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-10644133.3,3474132.33,71566,307245,MEMORIAL,HOUSTON,TX,77079,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7708789,-95.61787629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,Y,Y
-11405216.35,3954689.251,71567,307246,UNKNOWN307246,SUNDOWN,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.44626617,-102.4548017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,230,69,N,N
-13160228.76,3996192.186,71568,307247,COMMODORE,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.75679565,-118.2203464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-13162072.17,4023252.323,71569,307248,GRAHAM,FLORENCE-GRAHAM,CA,90001,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.95865924,-118.236906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-10604101.6,3816131.353,71570,307249,UNKNOWN307249,TYLER,TX,75708,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.40151102,-95.25826542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,69,69,Y,Y
-10943849.75,3850108.999,71571,307250,UNKNOWN307250,SANTO,TX,76484,SUBSTATION,IN SERVICE,PALO PINTO,48363,USA,32.65884953,-98.31027502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,345,69,Y,Y
-10547258.08,3854579.631,71572,307251,UNKNOWN307251,DIANA,TX,75640,SUBSTATION,IN SERVICE,UPSHUR,48459,USA,32.69265409,-94.74763142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,3,138,13.8,Y,Y
-10518068.8,3504867.508,71573,307252,UNKNOWN307252,NOME,TX,77538,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.01025042,-94.48541962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13598640.37,4610290.389,71574,307253,PG&E PUMP,AMERICAN CANYON,CA,94503,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.21815914,-122.1586648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13149254.7,4029616.94,71575,307254,MONTIBELLO,MONTEBELLO,CA,90640,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00606875,-118.1217647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-11057306.25,4066881.848,71576,307255,UNKNOWN307255,VERNON,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.28312054,-99.32947205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,1,138,138,Y,Y
-12563754.32,3941241.363,71577,307256,UNKNOWN307256,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.34540804,-112.8621253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12745083.14,3861651.667,71578,307257,NORTH GILA,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.74610297,-114.4910298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,4,500,69,N,Y
-13500405.42,4670972.099,71579,307258,WINDING WAY-NEW YORK,FAIR OAKS,CA,95628,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64517127,-121.2762053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10856245.46,3804574.541,71580,307259,UNKNOWN307259,CLEBURNE,TX,76033,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.31381469,-97.52331223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,-999999,Y,N
-13190774.66,4178789.052,71581,307260,CUMMINGS,TEHACHAPI,CA,93561,SUBSTATION,IN SERVICE,KERN,6029,USA,35.10962729,-118.4947448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-12390268.79,3821991.021,71582,307261,MARANA,MARANA,AZ,85653,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.44594331,-111.3036783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,7/28/2015 0:00,IMAGERY/OTHER,7/28/2015 0:00,2,115,115,N,Y
-13018178.1,3837974.611,71583,307262,CALPEAK,SAN DIEGO,CA,92154,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.56703124,-116.9442836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,1,69,69,N,Y
-13563562.02,4490283.877,71584,307263,MCKEE,SAN JOSE,CA,95116,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.36627045,-121.8435507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,N,Y
-13155988.26,4036524.918,71585,307264,TERRACE,EAST LOS ANGELES,CA,90063,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.05749577,-118.1822533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-11578214.61,3544279.685,71586,307265,MARFA ALAMITO CREEK,MARFA,TX,79843,SUBSTATION,NOT AVAILABLE,PRESIDIO,48377,USA,30.31635651,-104.0088715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,5,230,69,N,Y
-12803017.02,4759729.373,71587,307266,UNKNOWN307266,ELY,NV,89301,SUBSTATION,NOT AVAILABLE,WHITE PINE,32033,USA,39.26519074,-115.0114587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,-999999,-999999,N,N
-12302350.48,4384295.914,71588,307267,LONGHOUSE VALLEY,SHONTO,AZ,86054,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,36.6057568,-110.5138946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,National Telecommunications and Information Administration http://www.ntia.doc.gov/legacy/osmhome/reports/specrelo/pdf_060507/wapa.pdf,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,2,230,230,N,Y
-13114242.26,4009765.082,71589,307268,YORBA,ANAHEIM,CA,92807,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.85810658,-117.8072426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,66,Y,Y
-13171678.7,4054595.949,71590,307269,UNKNOWN307269,BURBANK,CA,91504,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.19187952,-118.3232029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13510191.3,4667166.764,71591,307270,EASTERN-MARCONI,ARDEN-ARCADE,CA,95821,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.6184677,-121.3641133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-10847435.8,3225395.295,71592,307271,UNKNOWN307271,CORPUS CHRISTI,TX,78407,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.81282151,-97.44417371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,0,138,69,Y,Y
-10856854.06,3136373.455,71593,307272,UNKNOWN307272,SARITA,TX,78385,SUBSTATION,IN SERVICE,KENEDY,48261,USA,27.10321841,-97.52877941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,138,138,N,Y
-11880461.33,4179391.977,71594,307273,WEST MESA,ALBUQUERQUE,NM,87120,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.11405788,-106.7239999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,14,345,115,N,N
-13159876.33,4004569.346,71595,307274,CAMERON,LONG BEACH,CA,90810,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.81933869,-118.2171805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,66,N,Y
-10602710.15,3434812.038,71596,307275,UNKNOWN307275,ALVIN,TX,77511,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.46380916,-95.24576584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,13.8,N,N
-13326078.32,4716439.897,71597,307276,BUCKEYE,EAST VALLEY,NV,89423,SUBSTATION,IN SERVICE,DOUGLAS,32005,USA,38.96346709,-119.7101984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,3/23/2015 0:00,IMAGERY/OTHER,3/23/2015 0:00,5,230,120,N,Y
-11887746.29,3810190.688,71598,307277,PICACHO,LAS CRUCES,NM,88005,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.35644221,-106.7894418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13023005.49,4018842.023,71599,307278,MARASCHINO,BEAUMONT,CA,92223,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.92579178,-116.9876488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-10625746.9,3710491.186,71600,307279,UNKNOWN307279,ELKHART,TX,75839,SUBSTATION,NOT AVAILABLE,ANDERSON,48001,USA,31.59673292,-95.45270842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,69,Y,Y
-11415365.21,4153746.395,71601,307280,UNKNOWN307280,HEREFORD,TX,79045,SUBSTATION,NOT AVAILABLE,DEAF SMITH,48117,USA,34.92538879,-102.5459705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,-999999,Y,N
-13513902.47,4649607.382,71602,307281,REESE-FLORIN,FLORIN,CA,95828,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.49511761,-121.3974514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13008147.56,4145305.772,71603,307282,COOL WATER,DAGGETT,CA,92327,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.86319776,-116.8541777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,4/27/2015 0:00,IMAGERY/OTHER,4/27/2015 0:00,5,230,115,Y,Y
-12951639.1,3992526.416,71604,307283,INDIAN WELLS,INDIAN WELLS,CA,92211,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.72941301,-116.3465535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-13516046.14,4543919.41,71605,307284,UNKNOWN307284,TRACY,CA,95376,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.74822613,-121.4167083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13477307.04,4537705.052,71606,307285,STODDARD,SALIDA,CA,95356,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.70407203,-121.068709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13519907.12,4660374.935,71607,307286,ARDEN PUMPING STATION,SACRAMENTO,CA,95816,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57078197,-121.4513921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,60,60,Y,Y
-10737555.03,3885939.818,71608,307287,UNKNOWN307287,ROCKWALL,TX,75087,SUBSTATION,IN SERVICE,ROCKWALL,48397,USA,32.92942321,-96.45709799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,69,N,N
-10975343.25,3477219.064,71609,307288,FAIR OAKS,FAIR OAKS RANCH,TX,78006,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.79494493,-98.59318591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-12484860.84,3954018.162,71610,307289,WEST PHOENIX,PHOENIX,AZ,85043,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44123584,-112.1534131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,6,230,69,N,Y
-12413867.05,3932107.065,71611,307290,DINOSAUR,SAN TAN VALLEY,AZ,85140,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.2768348,-111.515665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,4,230,69,N,N
-13600714.62,4538124.461,71612,307291,DOMTAR #2,SAN LEANDRO,CA,94577,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.70705284,-122.1772982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,1,115,115,N,Y
-11391144.04,4012576.866,71613,307292,UNKNOWN307292,LITTLEFIELD,TX,79339,SUBSTATION,IN SERVICE,LAMB,48279,USA,33.87907932,-102.328388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,6,230,13.8,N,N
-10661966.86,3491990.995,71614,307293,ZENITH,KATY,TX,77433,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.91003562,-95.77807786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,6,345,69,N,N
-10851386.35,2990974.281,71615,307294,PRICE ROAD,BROWNSVILLE,TX,78521,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.93452855,-97.47966209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,138,138,N,Y
-10543458.84,3596291.622,71616,307295,UNKNOWN307295,LIVINGSTON,TX,77351,SUBSTATION,NOT AVAILABLE,POLK,48373,USA,30.71886222,-94.71350224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-10871308.52,3754179.457,71617,307296,UNKNOWN307296,MERIDIAN,TX,76665,SUBSTATION,NOT AVAILABLE,BOSQUE,48035,USA,31.93041104,-97.658626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-13076578.94,4016403.579,71618,307297,UNKNOWN307297,RIVERSIDE,CA,92505,NOT AVAILABLE,NOT AVAILABLE,RIVERSIDE,6065,USA,33.907614,-117.4689073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,66,66,Y,Y
-10634364.24,3495716.989,71619,307298,UNKNOWN307298,HOUSTON,TX,77064,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.93904452,-95.53011935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,138,69,Y,Y
-11386517.82,4079875.311,71620,307299,UNKNOWN307299,DIMMITT,TX,79027,SUBSTATION,IN SERVICE,CASTRO,48069,USA,34.37950861,-102.2868299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13452656.42,4193324.645,71621,307300,DIABLO CANYON,SAN LUIS OBISPO,CA,93405,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.2163749,-120.8472688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,5,500,230,N,Y
-13510844.59,4639324.135,71622,307301,BOND-ELK GROVE FLORIN,ELK GROVE,CA,95624,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.42278225,-121.369982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10936606.81,3472580.099,71623,307302,HIGHWAY 46,DITTLINGER,TX,78132,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.75877459,-98.24521052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-12689686.84,4193274.943,71624,307303,UNKNOWN307303,KINGMAN,AZ,86401,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.21601013,-113.9933964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,-999999,-999999,N,N
-11021640.49,3184399.577,71625,307304,UNKNOWN307304,MIRANDO CITY,TX,78369,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.48660745,-99.0090811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,138,138,Y,Y
-10768299.36,3803586.472,71626,307305,UNKNOWN307305,ENNIS,TX,75119,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.306313,-96.733279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,2,69,69,Y,Y
