X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10633123.35,3469286.564,71627,307306,DUNVALE,HOUSTON,TX,77063,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73308673,-95.51897225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,N,N
-11375008.11,4194668.12,71628,307307,UNKNOWN307307,WILDORADO,TX,79098,SUBSTATION,IN SERVICE,OLDHAM,48359,USA,35.22623414,-102.1834364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,115,69,N,N
-13511465.67,4663873.391,71629,307308,ARDEN,ARDEN-ARCADE,CA,95864,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.59534874,-121.3755612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-12493104.52,3984266.226,71630,307309,ARROWHEAD,GLENDALE,AZ,85308,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.66767885,-112.2274674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,69,N,Y
-11104770.1,3304836.999,71631,307310,UNKNOWN307310,ASHERTON,TX,78827,SUBSTATION,IN SERVICE,DIMMIT,48127,USA,28.44217349,-99.75584703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,4,138,69,N,N
-12742194.07,4384578.712,71632,307311,UNKNOWN307311,MOAPA VALLEY,NV,89021,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.60779611,-114.4650769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,-999999,N,N
-13127178.52,4008776.012,71633,307312,RISER307312,ANAHEIM,CA,92801,RISER,IN SERVICE,ORANGE,6059,USA,33.850728,-117.923451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,69,69,Y,Y
-13628085.9,4523638.593,71634,307313,SAN ANDREAS,MILLBRAE,CA,94030,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.60403021,-122.4231786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-13037823.35,4037296.254,71635,307314,MENTONE,MENTONE,CA,92359,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.0632361,-117.1207598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,66,N,Y
-13034583.61,3850031.116,71636,307315,SWEETWATER,NATIONAL CITY,CA,91950,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.6582605,-117.0916568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,4,69,69,N,Y
-11481909.99,4089229.033,71637,307316,UNKNOWN307316,CLOVIS,NM,88101,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.44882778,-103.1437524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,N,Y
-11182462.68,3873985.074,71638,307317,UNKNOWN307317,ROTAN,TX,79546,SUBSTATION,IN SERVICE,FISHER,48151,USA,32.83923942,-100.4537714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,69,69,N,Y
-13335261.25,4401036.106,71639,307318,DANISH CREAMERY,FRESNO,CA,93706,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.72638073,-119.79269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-13249341.6,4428987.154,71640,307319,HAAS,LAKESHORE,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.92736442,-119.0208607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,1,230,230,N,Y
-11433657.81,4204340.837,71641,307320,SPINNING SPUR III,ADRIAN,TX,79001,SUBSTATION,IN SERVICE,OLDHAM,48359,USA,35.29718309,-102.7102957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,345,40,Y,Y
-10756886.27,4008197.438,71642,307321,UNKNOWN307321,DENISON,TX,75020,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.84641148,-96.63075345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,1,-999999,-999999,N,N
-13463892.42,4857118.492,71643,307322,GANSNER,QUINCY,CA,95971,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,39.93925216,-120.9482035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10482894.72,3519718.088,71644,307323,UNKNOWN307323,BEAUMONT,TX,77706,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.12570331,-94.16944548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,N,Y
-10581515.29,3457318.655,71645,307324,UNKNOWN307324,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.63968791,-95.0553691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-10845346.55,3874352.17,71646,307325,UNKNOWN307325,FORT WORTH,TX,76179,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.84201007,-97.42540571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-13312176.62,4190433.032,71647,307326,FELLOWS,FELLOWS,CA,93224,SUBSTATION,IN SERVICE,KERN,6029,USA,35.19515042,-119.5853173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,115,115,N,Y
-13072850.7,4017481.7,71648,307327,FREEMAN,RIVERSIDE,CA,92503,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.91565151,-117.4354159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,66,Y,Y
-13066150.29,3988854.297,71649,307328,DRYDEN,LAKE ELSINORE,CA,92530,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.70197418,-117.3752251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,66,N,Y
-13578058.89,4434191.437,71650,307329,ROLAND,PLEASURE POINT,CA,95062,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.9647278,-121.9737783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,1,60,60,Y,Y
-13575484.37,4491081.032,71651,307330,FIBERGLAS,SANTA CLARA,CA,95050,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.37196157,-121.950651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,-999999,Y,N
-10848718.98,3817425.352,71652,307331,UNKNOWN307331,GODLEY,TX,76033,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.41132495,-97.45570074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10436171.22,3508846.283,71653,307332,COW,WEST ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.04119583,-93.74972111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-13277156.66,4212103.79,71654,307333,TUPMAN,BAKERSFIELD,CA,93314,SUBSTATION,IN SERVICE,KERN,6029,USA,35.35407906,-119.2707276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-11581955.06,4345101.479,71655,307334,GLADSTONE,GLADSTONE,NM,88422,SUBSTATION,IN SERVICE,COLFAX,35007,USA,36.32259687,-104.0424725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-13190542.94,3953425.377,71656,307335,UNKNOWN307335,AVALON,CA,90704,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.4367922,-118.4926633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2018 0:00,IMAGERY/OTHER,6/12/2018 0:00,1,-999999,-999999,N,N
-13488201.53,4699418.111,71657,307336,PENRYN,PENRYN,CA,95663,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.84447318,-121.1665759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,60,60,N,Y
-13035698.1,4112737.866,71658,307337,BLACK MTN.,APPLE VALLEY,CA,92307,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.62279466,-117.1016685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-13183789.33,4035571.151,71659,307338,RISER307338,LOS ANGELES,CA,90025,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.05039722,-118.4319945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,1,66,66,Y,Y
-10832593.51,3392099.025,71660,307339,UNKNOWN307339,CUERO,TX,77954,SUBSTATION,IN SERVICE,DEWITT,48123,USA,29.12918764,-97.31084321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2015 0:00,IMAGERY,6/25/2015 0:00,5,138,69,Y,Y
-13298718.87,4201806.544,71661,307340,UNKNOWN307340,MC KITTRICK,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.27860017,-119.4644242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-12494313.6,3975398.067,71662,307341,WASSER,PEORIA,AZ,85381,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.60135157,-112.2383287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,69,N,Y
-13050967.22,3914094.997,71663,307342,SHADOWRIDGE,VISTA,CA,92081,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.14145621,-117.2388333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,230,230,Y,Y
-13543008.5,4456777.561,71664,307343,MORGAN HILL,MORGAN HILL,CA,95037,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.12666908,-121.6589153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,115,N,Y
-10572146.53,3534317.175,71665,307344,UNKNOWN307344,PLUM GROVE,TX,77535,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.23906959,-94.97120812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13052253.75,3908731.975,71666,307345,BATIQUITOS,CARLSBAD,CA,92009,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,33.10110734,-117.2503903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-11224851.21,3746320.953,71667,307346,UNKNOWN307346,STERLING CITY,TX,76951,SUBSTATION,IN SERVICE,STERLING,48431,USA,31.8704789,-100.834554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-13256450.77,4278867.631,71668,307347,VESTAL,DELANO,CA,93207,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.8417458,-119.0847234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/28/2015 0:00,IMAGERY/OTHER,5/28/2015 0:00,12,230,66,N,Y
-10592504.1,3480436.183,71669,307348,UNKNOWN307348,CLOVERLEAF,TX,77049,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.82002136,-95.15408334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2015 0:00,IMAGERY,6/17/2015 0:00,1,69,69,Y,Y
-12427507.5,3852020.856,71670,307349,UNKNOWN307349,ELOY,AZ,85131,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.67330755,-111.6381993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,7/30/2015 0:00,IMAGERY,3/6/2018 0:00,2,115,230,N,Y
-11353756.55,4078583.565,71671,307350,UNKNOWN307350,KRESS,TX,79052,SUBSTATION,NOT AVAILABLE,SWISHER,48437,USA,34.36993115,-101.9925304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13519443.4,4645045.369,71672,307351,FRANKLIN,SACRAMENTO,CA,95823,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.46303603,-121.4472264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12419653,3860133.027,71673,307352,UNKNOWN307352,ELOY,AZ,85131,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.73462812,-111.5676412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,115,-999999,N,N
-10587324.53,3892760.053,71674,307353,UNKNOWN307353,LEESBURG,TX,75451,SUBSTATION,NOT AVAILABLE,CAMP,48063,USA,32.98083234,-95.10755447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,0,69,-999999,Y,N
-13161888.83,4007586.612,71675,307354,UNKNOWN307354,CARSON,CA,90810,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.8418541,-118.2352591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,-999999,-999999,N,N
-13051663.05,3856539.903,71676,307355,CABRILLO,SAN DIEGO,CA,92152,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.7074726,-117.245084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,3,69,69,N,Y
-13423568.49,5084585.006,71677,307356,UNKNOWN307356,ALTURAS,CA,96101,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.48796492,-120.5859674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,2,69,69,N,N
-13645966.58,4642168.874,71678,307357,OAKMONT NORTH,SANTA ROSA,CA,95409,SUBSTATION,NOT AVAILABLE,SONOMA,6097,USA,38.44280023,-122.5838035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-11228782.24,3926007.882,71679,307358,UNKNOWN307358,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,KENT,48263,USA,33.23101683,-100.8698671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,138,69,Y,Y
-13603552.02,4499611.573,71680,307359,MENLO,WEST MENLO PARK,CA,94025,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.43283652,-122.202787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,1,60,60,Y,Y
-12271426.38,4408792.291,71681,307360,KAYENTA,KAYENTA,AZ,86033,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,36.78220496,-110.2360987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,National Telecommunications and Information Administration http://www.ntia.doc.gov/legacy/osmhome/reports/specrelo/pdf_060507/wapa.pdf,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,4,230,-999999,N,N
-13074778.97,4023719.133,71682,307361,RERC,RIVERSIDE,CA,92504,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.96213737,-117.4527379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,-999999,Y,N
-13008481.47,4032891.761,71683,307362,BIG OAKS,FOREST FALLS,CA,92220,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,34.03045231,-116.8571773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10696804.04,3552889.414,71684,307363,UNKNOWN307363,NAVASOTA,TX,77868,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.38309979,-96.09102564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/10/2017 0:00,IMAGERY,5/10/2017 0:00,4,138,69,N,N
-10619375.1,3680162.742,71685,307364,CROCKETT,CROCKETT,TX,75835,SUBSTATION,IN SERVICE,HOUSTON,48225,USA,31.36438732,-95.39546958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,345,Y,Y
-13403689.82,4480002.288,71686,307365,WILSON,MERCED,CA,95340,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.29282854,-120.4073943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,12,230,60,N,Y
-10567592.69,3421815.869,71687,307366,UNKNOWN307366,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.36211093,-94.93030032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,Y,Y
-10826546.94,3864872.17,71688,307367,UNKNOWN307367,FORT WORTH,TX,76103,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.77043219,-97.25652595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-13222095.71,4034812.58,71689,307368,LATIGO,MALIBU,CA,90265,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04475103,-118.7761067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13149103.38,4013199.263,71690,307369,CORNUTA,BELLFLOWER,CA,90706,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.88372099,-118.1204054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-12481631.85,3947555.714,71691,307370,MCREYNOLDS,PHOENIX,AZ,85041,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39277977,-112.1244066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,2,69,-999999,N,N
-10879539.19,3540663.438,71692,307371,HARRIS,AUSTIN,TX,78705,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.28830952,-97.7325634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,69,69,N,Y
-13811673.52,4998359.391,71693,307372,JANES CREEK,ARCATA,CA,95521,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.90513662,-124.0723743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13146422.61,3997093.636,71694,307373,HAYNES,LONG BEACH,CA,90803,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.76352797,-118.0963236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Ocean Protection Council http://www.opc.ca.gov/webmaster/ftp/project_pages/OTC/engineering%20study/Chapter_7F_Haynes_Generating_Station.pdf,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,6,230,66,N,N
-12562968.83,3812141.962,71695,307374,UNKNOWN307374,AJO,AZ,85321,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.37124802,-112.8550692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-13171396.64,4171398.687,71696,307375,UNKNOWN307375,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.05529965,-118.3206692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,66,-999999,Y,N
-13606348.92,4503822.804,71697,307376,LAS PULGAS,REDWOOD CITY,CA,94061,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.46287013,-122.2279119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-11017700.31,3726451.991,71698,307377,UNKNOWN307377,BROWNWOOD,TX,76801,SUBSTATION,IN SERVICE,BROWN,48049,USA,31.71877628,-98.97368582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-11029459.94,3361413.576,71699,307378,PEARSALL,PEARSALL,TX,78061,SUBSTATION,IN SERVICE,FRIO,48163,USA,28.88811737,-99.07932437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,345,69,Y,Y
-12499509.14,3953342.924,71700,307379,CASHION,TOLLESON,AZ,85353,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.4361741,-112.2850011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,-999999,N,N
-10874748.92,3540880.537,71701,307380,MUELLER,AUSTIN,TX,78723,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.28999353,-97.68953162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Austin energy pp,2/2/2017 0:00,IMAGERY/OTHER,2/2/2017 0:00,1,138,69,N,N
-10759001.63,3923081.706,71702,307381,UNKNOWN307381,MCKINNEY,TX,75071,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.20902644,-96.64975606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,138,Y,Y
-13329070.68,4397393.318,71703,307382,UNKNOWN307382,FRESNO,CA,93725,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.70014818,-119.7370792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-12826679.77,4337943.816,71704,307383,SKELTON,LAS VEGAS,NV,89130,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.27077479,-115.2240249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,138,138,N,Y
-12601896.05,4196452.759,71705,307384,UNKNOWN307384,SELIGMAN,AZ,86337,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,35.23932906,-113.2047583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,-999999,-999999,N,N
-13400771.38,4807047.289,71706,307385,SIERRAVILLE,SIERRAVILLE,CA,96126,SUBSTATION,NOT AVAILABLE,SIERRA,6091,USA,39.59351271,-120.3811775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10637909.96,3456492.106,71707,307386,UNKNOWN307386,STAFFORD,TX,77477,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.63323423,-95.56197108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-13507077.39,4666446.986,71708,307387,KENNETH-GARFIELD,CARMICHAEL,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.6134156,-121.3361406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-13558206.01,4473273.201,71709,307388,IBM COTTLE,SAN JOSE,CA,95123,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.24472347,-121.7954368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,115,N,Y
-12773760.52,3863538.967,71710,307389,KNOB,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.76036134,-114.7486431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,3,161,161,N,Y
-13371365.2,4297613.584,71711,307390,AVENAL,AVENAL,CA,93204,SUBSTATION,IN SERVICE,KINGS,6031,USA,35.9781378,-120.1170173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,70,60,N,Y
-10589685.75,3464084.903,71712,307391,DEER PARK,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.69250308,-95.12876566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-10924420.92,3030120.726,71713,307392,ALBERTA,MURILLO,TX,78542,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.2503474,-98.13574283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,138,69,N,N
-10472473.71,3507836.622,71714,307393,SOUTH BEAUMONT,BEAUMONT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.03334398,-94.07583192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,6,138,69,Y,Y
-13510046.72,4679632.031,71715,307394,WALERGA- ANTELOPE,ANTELOPE,CA,95843,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.70590443,-121.3628146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-12479587.81,3958325.159,71716,307395,GRAND TERMINAL,PHOENIX,AZ,85009,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.4735151,-112.1060447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,230,230,N,Y
-13587763.46,4565984.426,71717,307396,WALNUT CREEK,WALNUT CREEK,CA,94596,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.90478912,-122.0609559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,N,N
-13588826.18,4717262.193,71718,307397,HARRINGTON,ARBUCKLE,CA,95912,SUBSTATION,IN SERVICE,COLUSA,6011,USA,38.96921045,-122.0705025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13328092.61,4229910.498,71719,307398,UNKNOWN307398,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.484436,-119.728293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,3,-999999,-999999,N,N
-10953516.98,3026088.988,71720,307399,UNKNOWN307399,PALMVIEW,TX,78572,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.21786028,-98.39711722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,6,138,69,N,N
-12977373.92,4020624.811,71721,307400,DEVERS,DESERT HOT SPRINGS,CA,92240,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.93907942,-116.5777334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,15,500,-999999,N,N
-12277478.55,4156648.078,71722,307401,UNKNOWN307401,HOLBROOK,AZ,86025,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,34.94675768,-110.2904663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,345,345,N,Y
-11321794.68,4055146.302,71723,307402,UNKNOWN307402,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.19596882,-101.705412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,69,-999999,Y,N
-13308649.76,4395216.756,71724,307403,SANGER POWER AND FEED,SANGER,CA,93657,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.68446998,-119.5536349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-10756263.15,3883734.204,71725,307404,UNKNOWN307404,GARLAND,TX,75040,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.91279148,-96.62515585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,N,Y
-11803034.02,4247351.243,71726,307405,BECKNER,SANTA FE,NM,87508,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.61190923,-106.0284586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,Y,Y
-10573165.18,3485434.303,71727,307406,UNKNOWN307406,MCNAIR,TX,77532,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.85896766,-94.98035882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-13206037.39,4048655.492,71728,307407,VALDEZ,CALABASAS,CA,91302,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.14772736,-118.6318523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13423169.83,4390895.083,71729,307408,PANOCHE,FIREBAUGH,CA,93622,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.65333066,-120.5823862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,11,230,115,N,Y
-10745415.61,3869567.751,71730,307409,LAKE HUBBARD PUMP STATION,DALLAS,TX,75182,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.80589295,-96.52771078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2016 0:00,IMAGERY/OTHER,8/23/2016 0:00,0,138,69,Y,Y
-10793383.11,3334416.99,71731,307410,UNKNOWN307410,BLOOMINGTON,TX,77905,SUBSTATION,NOT AVAILABLE,VICTORIA,48469,USA,28.67556351,-96.95861016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,138,69,Y,Y
-11214988.64,3821880.361,71732,307411,UNKNOWN307411,LORAINE,TX,79532,SUBSTATION,IN SERVICE,MITCHELL,48335,USA,32.44510441,-100.7459571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,345,69,N,N
-13257262.54,4328758.016,71733,307412,LINDSAY,LINDSAY,CA,93247,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.2042184,-119.0920157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10683523.34,3872367.523,71734,307413,UNKNOWN307413,WILLS POINT,TX,75169,SUBSTATION,NOT AVAILABLE,VAN ZANDT,48467,USA,32.82702994,-95.97172304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-10415569.37,3655351.232,71735,307414,TOLEDO BEND,SOUTH TOLEDO BEND,TX,75932,SUBSTATION,IN SERVICE,NEWTON,48351,USA,31.17387856,-93.5646516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-10728498.05,3763489.249,71736,307415,UNKNOWN307415,NAVARRO,TX,75109,SUBSTATION,IN SERVICE,NAVARRO,48349,USA,32.00136076,-96.37573777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,7,138,-999999,Y,N
-13539389.08,4567825.431,71737,307416,UNKNOWN307416,BRENTWOOD,CA,94513,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.91783701,-121.6264014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-11320182.77,4062280.865,71738,307417,UNKNOWN307417,PLAINVIEW,TX,79072,SUBSTATION,IN SERVICE,HALE,48189,USA,34.248963,-101.690932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,-999999,-999999,N,N
-10475119.49,3513149.227,71739,307418,ARCHIE,BEAUMONT,TX,77701,SUBSTATION,NOT AVAILABLE,JEFFERSON,48245,USA,30.07465162,-94.09959945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,138,69,Y,Y
-13748982.91,4879613.699,71740,307419,KEKAWAKA,ZENIA,CA,95595,SUBSTATION,IN SERVICE,TRINITY,6105,USA,40.09401497,-123.5092149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,60,69,N,N
-10450984.1,3497612.81,71741,307420,UNKNOWN307420,GROVES,TX,77642,SUBSTATION,NOT AVAILABLE,JEFFERSON,48245,USA,29.95380128,-93.88278753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,138,69,Y,Y
-11317460.62,3896184.75,71742,307421,UNKNOWN307421,ODONNELL,TX,79351,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.00663551,-101.6664785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,13.8,Y,Y
-10775985.02,3858428.095,71743,307422,CEDAR CREST,DALLAS,TX,75203,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.7217439,-96.80232044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,4,138,13.8,N,N
-11829696.16,4282745.715,71744,307423,TA53,LOS ALAMOS,NM,87544,SUBSTATION,IN SERVICE,LOS ALAMOS,35028,USA,35.86998129,-106.2679687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,Y,Y
-13340661.63,4532184.658,71745,307424,INDIAN FLAT,EL PORTAL,CA,95318,SUBSTATION,IN SERVICE,MARIPOSA,6043,USA,37.66482661,-119.8412024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,70,Y,Y
-13171517.05,4010203.961,71746,307425,AMCO,TORRANCE,CA,90504,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.86138046,-118.3217508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-10580404.02,3455224.575,71747,307426,UNKNOWN307426,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62333657,-95.04538647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13103912.74,4028399.341,71748,307427,RISER307427,CHINO,CA,91710,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,33.997001,-117.714451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,-999999,-999999,N,N
-11558261.94,4023595.156,71749,307428,UNKNOWN307428,KENNA,NM,88116,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,33.96121365,-103.8296336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,230,69,N,N
-10567322.24,3481464.979,71750,307429,UNKNOWN307429,MONT BELVIEU,TX,77521,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.82803918,-94.92787078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-10619800.34,3465524.603,71751,307430,UNKNOWN307430,HOUSTON,TX,77030,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70373734,-95.39928957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,69,N,N
-13610958.19,4774581.096,71752,307431,DELEVAN,STONYFORD,CA,95979,SUBSTATION,IN SERVICE,COLUSA,6011,USA,39.36840805,-122.2693177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,9,230,230,N,Y
-13274067.04,4467578.726,71753,307432,BIG CREEK 1,BIG CREEK,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.20399067,-119.2429731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,3,230,230,N,Y
-10588459.96,3455144.674,71754,307433,UNKNOWN307433,HOUSTON,TX,77059,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.62271262,-95.11775416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2018 0:00,IMAGERY/OTHER,1/31/2018 0:00,0,138,-999999,Y,N
-13563101.28,4825298.505,71755,307434,CHICO B,CHICO,CA,95928,SUBSTATION,NOT AVAILABLE,BUTTE,6007,USA,39.71973762,-121.8394118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13589345.43,4611695.311,71756,307435,WOLFSKILL,FAIRFIELD,CA,94534,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.228074,-122.075167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,1,115,115,N,Y
-11878931.75,3806980.727,71757,307436,COX,LAS CRUCES,NM,88011,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.33208051,-106.7102595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,N,Y
-11629365.75,3929266.628,71758,307437,ORCHARD PARK,DEXTER,NM,88230,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.2555,-104.46837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,N,Y
-11163604.08,3798202.116,71759,307438,UNKNOWN307438,MARYNEAL,TX,79537,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.26542259,-100.2843617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-13163240.86,4006662.248,71760,307439,ALON,CARSON,CA,90745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.83495695,-118.2474045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13381480.62,4263652.36,71761,307440,UNKNOWN307440,SHANDON,CA,93461,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.73086963,-120.2078857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,70,Y,Y
-10474461.94,3510108.998,71762,307441,UNKNOWN307441,BEAUMONT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.05101472,-94.09369251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-11351630.81,4249979.651,71763,307442,EXCELL,EXELL,TX,79058,SUBSTATION,IN SERVICE,MOORE,48341,USA,35.63110251,-101.9734346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,Y,Y
-12461662.53,3974133.862,71764,307443,CENTURY,SCOTTSDALE,AZ,85254,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.59189209,-111.9450192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,4,69,69,N,Y
-13483437.27,4628167.222,71765,307444,RANCHO SECO,HERALD,CA,95638,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.34421925,-121.1237778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,9,230,60,N,Y
-13014624.62,4055113.631,71766,307445,CONVERSE FLATS,ANGELUS OAKS,CA,92305,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.19572607,-116.9123622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,33,Y,Y
-11366800.03,3621844.356,71767,307446,DESERT SKY,BAKERSFIELD,TX,79744,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.91599548,-102.109702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY/OTHER,1/25/2019 0:00,1,138,69,Y,Y
-10456529.37,3499207.824,71768,307447,UNKNOWN307447,GROVES,TX,77619,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96621491,-93.93260155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,138,69,Y,Y
-11499506.64,3880045.288,71769,307448,UNKNOWN307448,LOVINGTON,NM,88260,SUBSTATION,NOT AVAILABLE,LEA,35025,USA,32.88496772,-103.3018257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-12501886.3,3994042.313,71770,307449,UNKNOWN307449,PEORIA,AZ,85383,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.74073755,-112.3063554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-10893401.59,3555494.023,71771,307450,BULLICK HOLLOW,ANDERSON MILL,TX,78732,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.40328195,-97.85709145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13101128.64,4037844.909,71772,307451,RISER307451,MONTCLAIR,CA,91763,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,34.067319,-117.689441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,0,-999999,-999999,N,N
-13469221.85,4784612.617,71773,307452,PIKE CITY,PIKE,CA,95960,SUBSTATION,NOT AVAILABLE,SIERRA,6091,USA,39.43803947,-120.9960785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-11358195.8,3609988.258,71774,307453,MESA VIEW SWITCH,IRAAN,TX,79744,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.82457882,-102.0324088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,69,N,N
-12033443.5,3866421.669,71775,307454,IVANHOE,BAYARD,NM,88023,SUBSTATION,NOT AVAILABLE,GRANT,35017,USA,32.78213549,-108.0982622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-10470128.06,3500048.208,71776,307455,UNKNOWN307455,CENTRAL GARDENS,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.97275481,-94.05476065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13162898.99,4007284.536,71777,307456,REFINERY,CARSON,CA,90745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.83960022,-118.2443335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11056727.16,3729241.318,71778,307457,UNKNOWN307457,SANTA ANNA,TX,76878,SUBSTATION,NOT AVAILABLE,COLEMAN,48083,USA,31.74008825,-99.32426997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,Y,Y
-10706731.22,3725316.092,71779,307458,UNKNOWN307458,FAIRFIELD,TX,75840,NOT AVAILABLE,NOT AVAILABLE,FREESTONE,48161,USA,31.710096,-96.180203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,3,-999999,-999999,N,N
-10796056.01,3805306.377,71780,307459,UNKNOWN307459,MAYPEARL,TX,76064,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.31937059,-96.98262126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,69,Y,Y
-13683933,4968533.378,71781,307460,WEAVERVILLE,WEAVERVILLE,CA,96093,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.70232537,-122.9248616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-11285811.63,4198070.706,71782,307461,UNKNOWN307461,CONWAY,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.25119904,-101.3821708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-10472425.18,3503165.279,71783,307462,UNKNOWN307462,BEAUMONT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.99700819,-94.07539598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,0,-999999,-999999,N,N
-11429398.59,3701686.093,71784,307463,SANDHILLS,PENWELL,TX,79731,SUBSTATION,IN SERVICE,CRANE,48103,USA,31.52933673,-102.6720344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-10997003.03,3429278.933,71785,307464,TEXAS RESEARCH,RIOMEDINA,TX,78245,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.42052369,-98.78775898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,138,N,Y
-10719431.1,3584495.54,71786,307465,UNKNOWN307465,COLLEGE STATION,TX,77845,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.62772191,-96.29428797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,5,138,69,N,N
-10543417.45,3883174.689,71787,307466,UNKNOWN307466,LONE STAR,TX,75668,SUBSTATION,IN SERVICE,MORRIS,48343,USA,32.90857189,-94.71313041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,5,69,69,Y,Y
-10833343.49,3836900.582,71788,307467,UNKNOWN307467,BURLESON,TX,76028,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.55889976,-97.31758038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-10974944.02,4010304.753,71789,307468,UNKNOWN307468,WICHITA FALLS,TX,76310,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.86213231,-98.58959956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,5,138,13.8,N,N
-13301418.24,4458489.113,71790,307469,BIG CREEK 4,NORTH FORK,CA,93602,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.13892673,-119.488673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,2,230,230,N,Y
-10815584.77,3506194.997,71791,307470,UNKNOWN307470,SMITHVILLE,TX,78957,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.02057621,-97.15805108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,138,69,Y,Y
-12282295.46,4096700.3,71792,307471,UNKNOWN307471,HEBER,AZ,85928,SUBSTATION,NOT AVAILABLE,NAVAJO,4017,USA,34.50415504,-110.3337374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,-999999,-999999,N,N
-13177451.75,4014222.402,71793,307472,SPACE,REDONDO BEACH,CA,90278,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.89135077,-118.3750631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-10928549.67,3418693.461,71794,307473,WILSON,LA VERNIA,TX,78101,SUBSTATION,IN SERVICE,WILSON,48493,USA,29.33766215,-98.17283197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-10774311.97,3908143.253,71795,307474,UNKNOWN307474,PLANO,TX,75024,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.09667695,-96.78729119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,-999999,-999999,N,N
-10492663.78,3542639.182,71796,307475,CYPRESS,LUMBERTON,TX,77625,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.30363405,-94.25720244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,7,500,69,N,N
-12406889.13,3942343.343,71797,307476,SPURLOCK,GOLD CANYON,AZ,85118,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.35367721,-111.4529814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,115,115,N,Y
-11094144.88,3954959.44,71798,307477,UNKNOWN307477,MUNDAY,TX,76371,SUBSTATION,IN SERVICE,KNOX,48275,USA,33.44829137,-99.66039907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,138,69,Y,Y
-13009493.01,4064485.188,71799,307478,UNKNOWN307478,BIG BEAR CITY,CA,92314,NOT AVAILABLE,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.26532955,-116.8662641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,3,34,34,Y,Y
-10528962.98,3559337.393,71800,307479,UNKNOWN307479,VOTAW,TX,77625,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.43305519,-94.58328369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,1,138,69,Y,Y
