X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10885889.15,3541372.942,71801,307480,BEE CREEK,AUSTIN,TX,78746,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.29381294,-97.78960607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/2/2017 0:00,IMAGERY,2/2/2017 0:00,2,138,69,N,N
-10979976.27,3037088.358,71802,307481,UNKNOWN307481,RIO GRANDE CITY,TX,78582,SUBSTATION,IN SERVICE,STARR,48427,USA,26.3064701,-98.634805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2019 0:00,IMAGERY,4/17/2019 0:00,1,138,138,Y,Y
-10796302.04,3693694.671,71803,307482,LAKE CREEK,RIESEL,TX,76682,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.46812643,-96.98483136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,69,N,N
-10894893.41,3534216.53,71804,307483,PATTON LANE,AUSTIN,TX,78735,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.23828851,-97.87049273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-11393991.04,4020840.543,71805,307484,UNKNOWN307484,LITTLEFIELD,TX,79339,SUBSTATION,NOT AVAILABLE,LAMB,48279,USA,33.9406872,-102.3539629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-10727261.87,3595920.307,71806,307485,UNKNOWN307485,BRYAN,TX,77808,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.71599463,-96.36463295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,5,138,69,N,N
-10747479.96,3331014.275,71807,307486,UNKNOWN307486,POINT COMFORT,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.648742,-96.54625512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,6,138,69,N,N
-13507680.21,4663334.017,71808,307487,BATTLEWOOD,CARMICHAEL,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.59156171,-121.3415559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13274217.13,4342515.01,71809,307488,RECTOR,VISALIA,CA,93292,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.30387459,-119.2443213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,11,287,66,N,Y
-10784799.58,3870648.598,71810,307489,CHANCELLOR ROW,DALLAS,TX,75247,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81405345,-96.88150296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,4,138,69,N,N
-10682370.29,3856217.289,71811,307490,UNKNOWN307490,WILLS POINT,TX,75169,SUBSTATION,IN SERVICE,VAN ZANDT,48467,USA,32.705034,-95.961365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,-999999,-999999,N,N
-11183865.26,3697330.14,71812,307491,UNKNOWN307491,SAN ANGELO,TX,76903,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.49597727,-100.466371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-10842204.45,3576590.386,71813,307492,TAYLOR,TAYLOR,TX,76574,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.56659607,-97.3971797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/8/2017 0:00,IMAGERY,2/8/2017 0:00,5,69,69,Y,Y
-11341696.29,4113843.754,71814,307493,UNKNOWN307493,TULIA,TX,79088,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.63096935,-101.8841912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,69,-999999,N,N
-11155058.07,3806472.26,71815,307494,UNKNOWN307494,BLAIR,TX,79537,SUBSTATION,NOT AVAILABLE,NOLAN,48353,USA,32.32822095,-100.2075916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,-999999,Y,N
-13117266.84,4004058.374,71816,307495,VILLA PARK,ORANGE,CA,92865,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.81552513,-117.8344129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,10,230,66,N,Y
-11122828.86,3698670.648,71817,307496,UNKNOWN307496,PAINT ROCK,TX,76866,SUBSTATION,NOT AVAILABLE,CONCHO,48095,USA,31.50624463,-99.91807165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,0,345,69,Y,Y
-11858888.9,4170856.598,71818,307497,SANDIA,ALBUQUERQUE,NM,87123,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.05131325,-106.5302115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,7,345,115,N,N
-10481943.09,3948756.718,71819,307498,UNKNOWN307498,NASH,TX,75501,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.40178706,-94.16089684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,3,138,69,Y,Y
-13144856.34,4023995.917,71820,307499,PASSONS,SANTA FE SPRINGS,CA,90670,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.96419958,-118.0822535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-11133861.04,3788309.309,71821,307500,UNKNOWN307500,BRADSHAW,TX,79562,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.19024561,-100.0171754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,6,138,69,N,N
-13043684.78,3855390.886,71822,307501,CORONADO,CORONADO,CA,92118,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.698787,-117.173414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,3,69,69,N,Y
-11317399.13,3983800.123,71823,307502,UNKNOWN307502,IDALOU,TX,79329,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.66419401,-101.6659262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,Y,Y
-11165263.01,4029501.928,71824,307503,UNKNOWN307503,PADUCAH,TX,79248,SUBSTATION,NOT AVAILABLE,COTTLE,48101,USA,34.00521227,-100.2992642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,4,230,69,Y,Y
-10907726.69,3376979.747,71825,307504,FALLS CITY,FALLS CITY,TX,78113,SUBSTATION,IN SERVICE,KARNES,48255,USA,29.01047824,-97.98577597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,1,230,69,Y,Y
-11755703.1,4417386.749,71826,307505,SUNSHINE VALLEY,COSTILLA,NM,87524,SUBSTATION,IN SERVICE,TAOS,35055,USA,36.8440151,-105.6032777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11003630.76,3564338.779,71827,307506,UNKNOWN307506,FREDERICKSBURG,TX,78624,SUBSTATION,IN SERVICE,GILLESPIE,48171,USA,30.47178557,-98.84729692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,138,138,Y,Y
-10565514.71,3463665.413,71828,307507,TRINITY BAY,BEACH CITY,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.68922948,-94.91163348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,Y,Y
-13065428.81,4078146.652,71829,307508,LUGO,HESPERIA,CA,92344,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.36669147,-117.368744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,15,500,230,N,N
-13535357.95,4612190.013,71830,307509,GRAND ISLAND,WALNUT GROVE,CA,95690,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.23156491,-121.5901892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-13607641.35,4946972.262,71831,307510,DESCHUTES,PALO CEDRO,CA,96073,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.55532807,-122.2395221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-10928656.77,4023209.564,71832,307511,UNKNOWN307511,HENRIETTA,TX,76365,SUBSTATION,NOT AVAILABLE,CLAY,48077,USA,33.95834065,-98.17379411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13166589.98,4049718.971,71833,307512,GRAYSON,GLENDALE,CA,91201,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.15563331,-118.2774902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,230,66,Y,Y
-11289040.73,4261292.741,71834,307513,RIVERVIEW,BORGER,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.71366086,-101.4111783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,8,115,-999999,N,N
-10810858.77,3857361.801,71835,307514,UNKNOWN307514,ARLINGTON,TX,76013,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.71368494,-97.11559671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,13.8,Y,Y
-13585787.16,4486045.719,71836,307515,STELLING,CUPERTINO,CA,95014,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.33600577,-122.0432025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-10954609.18,3997558.363,71837,307516,UNKNOWN307516,JOLLY,TX,76310,SUBSTATION,IN SERVICE,CLAY,48077,USA,33.76699851,-98.40692859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,345,69,Y,Y
-13154053.67,4115423.766,71838,307517,SHUTTLE,PALMDALE,CA,93551,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.64264735,-118.1648746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13117685.18,4029838.746,71839,307518,RISER307518,INDUSTRY,CA,91789,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.00772049,-117.8381709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,66,66,Y,Y
-11403140.62,3702588.03,71840,307519,CRANE GULF #2,CRANE,TX,79731,SUBSTATION,NOT AVAILABLE,CRANE,48103,USA,31.53624259,-102.436155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-10915254.26,3182221.509,71841,307520,UNKNOWN307520,ELLA,TX,78363,SUBSTATION,IN SERVICE,KLEBERG,48273,USA,27.4692488,-98.05339736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,Y,Y
-10638669.86,3907915.214,71842,307521,UNKNOWN307521,SULPHUR SPRINGS,TX,75482,SUBSTATION,IN SERVICE,HOPKINS,48223,USA,33.09496079,-95.5687974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,69,Y,Y
-13346774.92,4362056.528,71843,307522,UNKNOWN307522,RIVERDALE,CA,93656,NOT AVAILABLE,NOT AVAILABLE,FRESNO,6019,USA,36.44521542,-119.896119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,230,60,Y,Y
-10767955.42,3871546.302,71844,307523,LAWTHER DR,DALLAS,TX,75214,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.82083063,-96.73018936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,4,138,69,N,N
-10843125.64,3860140.329,71845,307524,UNKNOWN307524,FORT WORTH,TX,76107,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.7346833,-97.40545493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-13553809.61,4425560.135,71846,307525,WATSONVILLE,WATSONVILLE,CA,95076,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.90275063,-121.7559433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-10575808.7,3470613.087,71847,307526,UNKNOWN307526,BAYTOWN,TX,77520,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74343371,-95.00410593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-13559210.99,4469129.405,71848,307527,IBM HARRY,SAN JOSE,CA,95120,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.21508491,-121.8044648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,115,N,Y
-11476381.08,3859944.268,71849,307528,TAYLOR SWITCHING,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.73320176,-103.0940853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,4,115,13.8,N,N
-10731397.61,3448421.506,71850,307529,UNKNOWN307529,EAGLE LAKE,TX,77434,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.57019742,-96.40178497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,138,138,N,Y
-10503301.29,3820145.699,71851,307530,UNKNOWN307530,MARSHALL,TX,75672,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.43195309,-94.35276084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,1,-999999,-999999,N,N
-10812016.49,3913287.416,71852,307531,ARGYLE SWITCH,COPPER CANYON,TX,76226,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.13538154,-97.12599663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,69,N,N
-10699661.11,3882445.987,71853,307532,UNKNOWN307532,QUINLAN,TX,75474,SUBSTATION,IN SERVICE,HUNT,48231,USA,32.90307606,-96.11669108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,69,N,N
-10599829.81,3919018.223,71854,307533,UNKNOWN307533,MOUNT VERNON,TX,75457,SUBSTATION,NOT AVAILABLE,FRANKLIN,48159,USA,33.17847994,-95.2198913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,-999999,Y,N
-13376642.72,4422490.81,71855,307534,EL PECO,MADERA,CA,93637,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.88069917,-120.1644261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,70,Y,Y
-13569318.83,4469010.1,71856,307535,GUADALUPE,SAN JOSE,CA,95120,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.21423141,-121.895265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10599117.09,3470489.269,71857,307536,UNKNOWN307536,GALENA PARK,TX,77015,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74246797,-95.21348876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,69,69,N,Y
-13035110.73,3898150.907,71858,307537,BERNARDO,SAN DIEGO,CA,92127,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.021446,-117.096392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,5,69,69,N,Y
-12925661.64,3965192.442,71859,307538,UNKNOWN307538,OASIS,CA,92274,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.52495784,-116.1131941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10578367.85,3916125.317,71860,307539,UNKNOWN307539,MOUNT PLEASANT,TX,75455,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.15672655,-95.02709522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,4,-999999,-999999,N,N
-12421212.99,3922037.319,71861,307540,HUNT,SAN TAN VALLEY,AZ,85143,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.20117646,-111.5816547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,69,N,Y
-11825794.64,3732973.307,71862,307541,MONTWOOD,HORIZON CITY,TX,79938,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.76859499,-106.2329207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,3,115,115,N,Y
-10678550.24,3509741.976,71863,307542,UNKNOWN307542,WALLER,TX,77484,SUBSTATION,IN SERVICE,WALLER,48473,USA,30.04816085,-95.92704889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,138,Y,Y
-11231694.75,3444237.04,71864,307543,UNKNOWN307543,DEL RIO,TX,78840,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.53749842,-100.8960306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,69,69,Y,Y
-10775754.34,3744485.087,71865,307544,UNKNOWN307544,HUBBARD,TX,76648,SUBSTATION,IN SERVICE,HILL,48217,USA,31.85647222,-96.80024819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-12706196.45,4067949.996,71866,307545,PARKER,PARKER DAM,CA,92267,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.29104845,-114.1417047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,8,230,161,N,Y
-10779561.55,3821393.444,71867,307546,UNKNOWN307546,WAXAHACHIE,TX,75165,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.44141305,-96.83444899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-12455845.81,3982179.65,71868,307547,UNKNOWN307547,SCOTTSDALE,AZ,85255,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.6520774,-111.8927666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-10848053.29,3860334.35,71869,307548,CALMONT,FORT WORTH,TX,76116,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.73614941,-97.44972073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,8,138,13.8,N,N
-13405327.42,4589301.113,71870,307549,CATARACT,COLUMBIA,CA,95310,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,38.06987216,-120.4221051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-13021240.53,3868372.005,71871,307550,UNKNOWN307550,EL CAJON,CA,92020,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.79686409,-116.9717939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,0,-999999,-999999,N,N
-12506977.6,3982378.578,71872,307551,UNKNOWN307551,SUN CITY WEST,AZ,85375,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.65356492,-112.3520914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,-999999,-999999,N,N
-10747027.21,3700541.999,71873,307552,UNKNOWN307552,GROESBECK,TX,76642,NOT AVAILABLE,NOT AVAILABLE,LIMESTONE,48293,USA,31.520576,-96.542188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,-999999,Y,N
-13418377.54,4589569.935,71874,307553,ANGELS,ANGELS,CA,95222,SUBSTATION,NOT AVAILABLE,CALAVERAS,6009,USA,38.07177326,-120.5393364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,-999999,Y,N
-10871966.5,3024694.042,71875,307554,UNKNOWN307554,HARLINGEN,TX,78550,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.2066179,-97.66453673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,4,138,69,N,N
-10523117.36,3540171.621,71876,307555,UNKNOWN307555,SARATOGA,TX,77585,SUBSTATION,NOT AVAILABLE,HARDIN,48199,USA,30.28449445,-94.53077161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-13302202.34,4448577.39,71877,307556,AUBERRY 1,AUBERRY,CA,93602,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.06791425,-119.4957168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,70,Y,Y
-13179995.34,4015860.868,71878,307557,ROSECRANS,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90356774,-118.3979126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10951601.57,3582190.835,71879,307558,UNKNOWN307558,GRANITE SHOALS,TX,78654,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.60990499,-98.37991078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-13161534.65,4003655.993,71880,307559,AIR PRODUCTS,CARSON,CA,90810,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.81252191,-118.2320774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10762079.57,3689709.935,71881,307560,UNKNOWN307560,BEN HUR,TX,76653,SUBSTATION,IN SERVICE,LIMESTONE,48293,USA,31.43759037,-96.67740564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-11030023.1,3410361.377,71882,307561,HONDO CREEK,HONDO,TX,78861,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.2723924,-99.08438331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,3/28/2017 0:00,5,138,69,N,N
-13517375.68,4653939.048,71883,307562,FRUITRIDGE & 64TH,SACRAMENTO,CA,95820,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.52556611,-121.4286517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13488466.63,4626891.724,71884,307563,CLAY STA-TWIN CITIES,HERALD,CA,95638,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.33523222,-121.1689573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13138547.44,4033783.301,71885,307564,JOSE,AVOCADO HEIGHTS,CA,91746,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0370893,-118.0255798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,0,66,-999999,Y,N
-10884648.88,3450326.698,71886,307565,UNKNOWN307565,KINGSBURY,TX,78638,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.5850818,-97.77846455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,69,69,Y,Y
-10860485.53,3521484.005,71887,307566,WOLF LANE,GARFIELD,TX,78612,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.13942312,-97.56140142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-11904325.17,3798655.109,71888,307567,AIRPORT,LAS CRUCES,NM,88007,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.26886346,-106.9383724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-13386352.04,4343017.283,71889,307568,PLEASANT VALLEY PUMPS,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.30751067,-120.2516463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10553712.69,3807078.868,71890,307569,UNKNOWN307569,ROLLING MEADOWS,TX,75662,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.33282544,-94.80561417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,69,69,Y,Y
-13616138.19,4941700.195,71891,307570,AIRPORT,REDDING,CA,96002,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.51933546,-122.3158505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,3,230,115,N,Y
-10908208.21,3475693.089,71892,307571,HAYS ENERGY,SAN MARCOS,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.78304824,-97.99010162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,4,345,69,N,N
-13801457.8,4994633.938,71893,307572,BLUE LAKE,BLUE LAKE,CA,95525,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.87983812,-123.9806049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12989124.59,3869894.48,71894,307573,SUNCREST,ALPINE,CA,91901,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.80835987,-116.6832915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,4,500,230,N,Y
-10952990.44,3435005.313,71895,307574,KIRBY,KIRBY,TX,78219,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.46532082,-98.39238718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,8,138,13.8,N,N
-13517826.91,4660381.129,71896,307575,UNKNOWN307575,SACRAMENTO,CA,95819,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57082547,-121.4327052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,2,60,60,Y,Y
-10580543.75,3455594.528,71897,307576,UNKNOWN307576,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.62622549,-95.04664161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,5,138,69,N,N
-10894887.47,3869649.414,71898,307577,UNKNOWN307577,WEATHERFORD,TX,76088,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.80650955,-97.87043935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,-999999,-999999,N,N
-13400857.24,4700259.418,71899,307578,JONES FORK,ELDORADO NTL FOREST,CA,95709,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.85035917,-120.3819488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/5/2015 0:00,IMAGERY/OTHER,3/5/2015 0:00,1,115,230,N,Y
-11222326,4338485.751,71900,307579,UNKNOWN307579,PERRYTON,TX,79070,SUBSTATION,IN SERVICE,OCHILTREE,48357,USA,36.27469965,-100.8118697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13250232.77,4231941.889,71901,307580,UNKNOWN307580,BAKERSFIELD,CA,93308,NOT AVAILABLE,NOT AVAILABLE,KERN,6029,USA,35.49929372,-119.0288662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,115,115,Y,Y
-11145085.44,3828168.645,71902,307581,UNKNOWN307581,TRENT,TX,79561,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.49276287,-100.1180059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,1,-999999,-999999,N,N
-12413184.44,3955553.777,71903,307582,GOLDFIELD,APACHE JUNCTION,AZ,85119,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.45274605,-111.509533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,7,230,115,N,Y
-11162016.39,4087082.808,71904,307583,UNKNOWN307583,CHILDRESS,TX,79201,SUBSTATION,NOT AVAILABLE,CHILDRESS,48075,USA,34.43292748,-100.2700992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,115,-999999,Y,N
-10832786.38,3529631.495,71905,307584,UNKNOWN307584,CAMP SWIFT,TX,78602,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.20269811,-97.31257571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,2,138,69,Y,Y
-12856368.56,3853838.951,71906,307585,PERRY,CALEXICO,CA,92231,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.68705435,-115.4907238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,34.5,Y,Y
-10871338.12,3222526.693,71907,307586,UNKNOWN307586,ROBSTOWN,TX,78380,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.79002696,-97.6588919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,138,69,Y,Y
-13506128.46,4853006.959,71908,307587,GRIZZLY,BELDEN,CA,95915,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,39.91092766,-121.3276163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,0,230,-999999,Y,N
-13330987.98,4777883.985,71909,307588,UNKNOWN307588,RENO,NV,89511,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.39134194,-119.7543025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-12780284.41,4301793.366,71910,307589,UNKNOWN307589,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.00851703,-114.8072482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,69,-999999,Y,N
-13450711.29,4428688.259,71911,307590,DOS AMIGOS,LOS BANOS,CA,93635,SUBSTATION,NOT AVAILABLE,MERCED,6047,USA,36.92521799,-120.8297954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-10881507.25,3559870.57,71912,307591,WILLIAMSON,AUSTIN,TX,78727,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.43718481,-97.75024272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference. OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13296143.59,4176094.402,71913,307592,UNKNOWN307592,MARICOPA,CA,93252,SUBSTATION,IN SERVICE,KERN,6029,USA,35.08982272,-119.44129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,66,-999999,Y,N
-11181254.58,3823473.474,71914,307593,UNKNOWN307593,SWEETWATER,TX,79556,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.45718089,-100.4429188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2019 0:00,IMAGERY,2/12/2019 0:00,0,-999999,-999999,N,N
-13154397.44,4057506.644,71915,307594,JET,PASADENA,CA,91001,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.21350468,-118.1679628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11372880.91,3966924.294,71916,307595,UNKNOWN307595,ROPESVILLE,TX,79358,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.5379263,-102.1643275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13012243,4145206.38,71917,307596,DAGGETT,DAGGETT,CA,92327,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.86246516,-116.8909677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,33,33,N,Y
-13714344.58,4742346.686,71918,307597,UKIAH,UKIAH,CA,95482,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.14419026,-123.1980534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,115,69,N,N
-13504158.11,4617056.506,71919,307598,IRON WORKS,GALT,CA,95632,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.26589677,-121.3099163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13482598.88,4541623.495,71920,307599,LEE,RIPON,CA,95366,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.73191632,-121.1162465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-13161670.09,4004851.076,71921,307600,POLYPRO,CARSON,CA,90745,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.82144126,-118.2332941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-11573193.41,3556947.905,71922,307601,UNKNOWN307601,MARFA,TX,79843,SUBSTATION,NOT AVAILABLE,PRESIDIO,48377,USA,30.41454573,-103.9637652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,138,69,Y,Y
-10594927.7,3468415.048,71923,307602,UNKNOWN307602,PASADENA,TX,77506,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.72628825,-95.17585488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,138,69,Y,Y
-10456882.72,3498617.733,71924,307603,UNKNOWN307603,GROVES,TX,77619,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.96162255,-93.93577575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,138,69,Y,Y
-13569609.71,4377521.049,71925,307604,HATTON,CARMEL,CA,93923,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.55688579,-121.897878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-10808308.92,3925281.029,71926,307605,COOPER CREEK,DENTON,TX,76209,SUBSTATION,NOT AVAILABLE,DENTON,48121,USA,33.225555,-97.09269099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,9/21/2016 0:00,IMAGERY/OTHER,9/21/2016 0:00,2,345,69,Y,Y
-11854276.06,3730868.557,71927,307606,SANTA FE,EL PASO,TX,79901,SUBSTATION,NOT AVAILABLE,EL PASO,48141,USA,31.75251897,-106.4887736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,-999999,-999999,N,N
-13118784.91,4018070.706,71928,307607,BREA,BREA,CA,92821,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.92004229,-117.8480499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10927545.72,3109751.837,71929,307608,UNKNOWN307608,ENCINO,TX,78353,SUBSTATION,IN SERVICE,BROOKS,48047,USA,26.8901316,-98.16381338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,138,138,N,Y
-10643645.94,3912830.574,71930,307609,SULPHUR SPRINGS,SULPHUR SPRINGS,TX,75482,SUBSTATION,IN SERVICE,HOPKINS,48223,USA,33.13194496,-95.61349829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,2,69,69,Y,Y
-12505913.9,3974555.883,71931,307610,DYSART,SURPRISE,AZ,85379,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.59505,-112.342536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,4,69,-999999,N,N
-13604087.07,4510634.691,71932,307611,SHREDDER,REDWOOD CITY,CA,94063,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.51142553,-122.2075934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,115,N,Y
-10955186.74,3514184.013,71933,307612,BLANCO,BLANCO,TX,78606,SUBSTATION,IN SERVICE,BLANCO,48031,USA,30.08269549,-98.41211685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,N,N
-12416178.42,3970670.821,71934,307613,STEWART MOUNTAIN DAM,FORT MCDOWELL,AZ,85264,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.56597439,-111.5364285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,1,115,115,N,Y
-10797293.6,3859479.153,71935,307614,GRAND PRAIRIE,GRAND PRAIRIE,TX,75051,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.729687,-96.99373868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,3,138,13.8,N,N
-12400327.09,4188703.438,71936,307615,FLAGSTAFF,FLAGSTAFF,AZ,86004,SUBSTATION,IN SERVICE,COCONINO,4005,USA,35.18245251,-111.3940336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,4,345,345,N,Y
-11581200.05,4107949.199,71937,307616,TAIBAN MESA,TAIBAN,NM,88134,SUBSTATION,IN SERVICE,DE BACA,35011,USA,34.5873877,-104.0356901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,345,115,N,N
-13161737.09,4008142.465,71938,307617,PACLINE,CARSON,CA,90810,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.84600134,-118.2338959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11867644.11,4187583.175,71939,307618,LOS ANGELES,ALBUQUERQUE,NM,87113,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.17422699,-106.6088609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10562589.7,3484103.464,71940,307619,UNKNOWN307619,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.848599,-94.8853577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,-999999,-999999,N,N
-10585648.5,3468794.054,71941,307620,UNKNOWN307620,DEER PARK,TX,77536,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72924484,-95.09249836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,Y,Y
-12211920.48,3886274.272,71942,307621,UNKNOWN307621,SAFFORD,AZ,85546,NOT AVAILABLE,NOT AVAILABLE,GRAHAM,4009,USA,32.93194494,-109.7015482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-10848592,3887474.095,71943,307622,PEDEN RD,PECAN ACRES,TX,76179,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.9409908,-97.45456004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-13157836.86,4000652.951,71944,307623,STATE STREET,LONG BEACH,CA,90806,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.79010496,-118.1988596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11419438.68,4202469.805,71945,307624,UNKNOWN307624,VEGA,TX,79092,SUBSTATION,IN SERVICE,OLDHAM,48359,USA,35.283464,-102.582563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,0,-999999,-999999,N,N
-11360053.76,3921301.978,71946,307625,LAKEVIEW SWITCHING STATION,WEST POINT,TX,79373,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.19564896,-102.0490992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,230,69,N,N
-12254789.22,3726472.37,71947,307626,UNKNOWN307626,TOMBSTONE,AZ,85638,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.71893201,-110.0866446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,-999999,-999999,N,N
-10694487.22,3442451.057,71948,307627,EAST BERNARD,EAST BERNARD,TX,77435,SUBSTATION,IN SERVICE,WHARTON,48481,USA,29.52353885,-96.0702133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,  OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-13546458.05,4731582.334,71949,307628,BARRY,YUBA CITY,CA,95993,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.06915538,-121.6899031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10938012.78,3887316.043,71950,307629,UNKNOWN307629,GRAFORD,TX,76449,SUBSTATION,NOT AVAILABLE,PALO PINTO,48363,USA,32.93979924,-98.2578406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,-999999,Y,N
-13250263.97,4398665.983,71951,307630,DUNLAP,MIRAMONTE,CA,93641,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.70931395,-119.0291464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-11287361.06,3779603.095,71952,307631,UNKNOWN307631,FORSAN,TX,79720,SUBSTATION,IN SERVICE,HOWARD,48227,USA,32.12403433,-101.3960896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,345,69,N,N
-10534756.25,3521898.881,71953,307632,UNKNOWN307632,HULL,TX,77564,SUBSTATION,NOT AVAILABLE,LIBERTY,48291,USA,30.14264611,-94.63532557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10464618.98,3490754.344,71954,307633,UNKNOWN307633,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.90040575,-94.0052717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13110531.32,4036792.809,71955,307634,SIMPSON,POMONA,CA,91768,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.05948947,-117.7739066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12740817.02,4385671.584,71956,307635,UNKNOWN307635,MOAPA VALLEY,NV,89021,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.61567652,-114.4527066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,6,-999999,-999999,N,N
-10918272.57,3028101.279,71957,307636,VAL VERDE,DONNA,TX,78537,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.23407614,-98.08051124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY/OTHER,2/14/2017 0:00,2,138,69,N,N
-12815265.07,4049014.904,71958,307637,IRON MT,ESSEX,CA,92332,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.15039933,-115.1214848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,2,230,230,N,Y
-11391627.56,4155433.772,71959,307638,UNKNOWN307638,HEREFORD,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.93781583,-102.3327315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13157484.07,4012935.156,71960,307639,LONGDON,COMPTON,CA,90221,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.88175138,-118.1956904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-11795105.11,4284481.174,71961,307640,NAMBE,NAMBE,NM,87506,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.88261353,-105.957232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-12454520.14,3930995.351,71962,307641,UNKNOWN307641,CHANDLER,AZ,85286,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.26848523,-111.880858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,69,Y,Y
-10835438.06,3863276.175,71963,307642,RISER307642,FORT WORTH,TX,76102,RISER,IN SERVICE,TARRANT,48439,USA,32.75837611,-97.33639622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,2,138,138,N,N
-10899496.95,3027663.154,71964,307643,NORTH MERCEDES,MERCEDES,TX,78570,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.23054574,-97.91184696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,138,69,Y,Y
-10766320.26,3898204.204,71965,307644,UNKNOWN307644,PLANO,TX,75075,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.02184743,-96.71550047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2019 0:00,IMAGERY,5/1/2019 0:00,2,138,138,N,Y
-10977205.47,3063009.468,71966,307645,UNKNOWN307645,RIO GRANDE CITY,TX,78582,SUBSTATION,NOT AVAILABLE,STARR,48427,USA,26.51501994,-98.6099145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,69,69,N,Y
-13586795.72,4574229.02,71967,307646,MEADOW LANE,CONCORD,CA,94520,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.9632036,-122.0522625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-12459865.9,3879352.024,71968,307647,UNKNOWN307647,STANFIELD,AZ,85172,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.87973779,-111.9288798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,69,-999999,N,N
-13264479.03,4052166.451,71969,307648,LEVY,OXNARD,CA,93033,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.17382518,-119.1568425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10599432.12,3492672.51,71970,307649,KING REIT,HOUMONT PARK,TX,77044,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.91534222,-95.21631874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,6,345,69,N,N
-11863218.54,4176852.163,71971,307650,BEVERLY WOOD,ALBUQUERQUE,NM,87110,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.09539244,-106.5691053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-11343469.42,4056086.447,71972,307651,UNKNOWN307651,PLAINVIEW,TX,79072,NOT AVAILABLE,NOT AVAILABLE,HALE,48189,USA,34.20295394,-101.9001196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13327897.71,4396434.746,71973,307652,UNKNOWN307652,FRESNO,CA,93725,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.6932438,-119.7265422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,6,115,115,Y,Y
-10854888.15,3629129.693,71974,307653,UNKNOWN307653,SALADO,TX,76571,SUBSTATION,IN SERVICE,BELL,48027,USA,30.97212593,-97.51111934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,5,345,69,N,N
-11480634.67,3735833.064,71975,307654,UNKNOWN307654,WINK,TX,79789,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.79043327,-103.132296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,0,138,69,Y,Y
