X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12503761.56,3961348.154,71976,307655,COLTER,AVONDALE,AZ,85340,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.49616409,-112.3232012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,69,69,N,Y
-12430683.21,3954654.773,71977,307656,CLUFF,MESA,AZ,85207,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44600774,-111.6667272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-13127355.37,3979164.066,71978,307657,COSTA MESA,NEWPORT BEACH,CA,92663,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.6295247,-117.9250397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,12,-999999,N,N
-11372928.01,4002806.296,71979,307658,UNKNOWN307658,ANTON,TX,79313,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.80617973,-102.1647505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,-999999,Y,N
-13479219.65,4491831.383,71980,307659,CROWS LANDING,NEWMAN,CA,95360,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.37731815,-121.0858903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,60,60,N,Y
-11540764.69,4020381.473,71981,307660,#6,ELIDA,NM,88116,SUBSTATION,NOT AVAILABLE,ROOSEVELT,35041,USA,33.93726587,-103.6724531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,33,Y,Y
-11842675.16,4212156.74,71982,307661,CUCHILLA TAP (RS LINE),PLACITAS,NM,87043,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.354467,-106.384561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,UNVERIFIED,3/5/2019 0:00,2,230,115,Y,Y
-11258394.69,3761020.096,71983,307662,UNKNOWN307662,STERLING CITY,TX,76951,SUBSTATION,NOT AVAILABLE,STERLING,48431,USA,31.98254874,-101.1358803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,0,138,69,Y,Y
-13495448.38,4691347.502,71984,307663,UNKNOWN307663,ROCKLIN,CA,95677,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.78798443,-121.2316755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-12043989.67,4400796.979,71985,307664,ANIMAS,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.724659,-108.193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,69,Y,Y
-12459350.98,3962251.871,71986,307665,UNKNOWN307665,SCOTTSDALE,AZ,85251,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.50293379,-111.9242541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-13522842.84,4640372.66,71987,307666,APPLE INC,SACRAMENTO,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.4301612,-121.477764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13112659.45,4009978.82,71988,307667,RISER307667,ANAHEIM,CA,92807,RISER,IN SERVICE,ORANGE,6059,USA,33.859701,-117.793024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,1,69,69,Y,Y
-11274193,4083420.653,71989,307668,UNKNOWN307668,SILVERTON,TX,79257,SUBSTATION,NOT AVAILABLE,BRISCOE,48045,USA,34.40578943,-101.2777989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13611997.25,4928445.104,71990,307669,SIGNAL,ANDERSON,CA,96007,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.42875701,-122.2786517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-11306572.13,4205478.558,71991,307670,PANTEX SOUTH,PANHANDLE,TX,79068,SUBSTATION,NOT AVAILABLE,CARSON,48065,USA,35.30552414,-101.5686656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,0,115,69,Y,Y
-11293330.33,4277036.172,71992,307671,UNKNOWN307671,STINNETT,TX,79083,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.82840785,-101.4497125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-10614294.88,3475803.003,71993,307672,NORTHSIDE,HOUSTON,TX,77009,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.78390519,-95.34983323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-12430691.79,3968312.191,71994,307673,VERDE,FORT MCDOWELL,AZ,85264,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.54831775,-111.6668043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-10781100.59,3889478.33,71995,307674,ADDISON,ADDISON,TX,75001,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.95609931,-96.84827435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,2/7/2017 0:00,IMAGERY,2/7/2017 0:00,5,138,13.8,N,N
-12032211.17,4220558.575,71996,307675,PRUITT ESCALANTE (PEGS),THOREAU,NM,87323,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.416,-108.087192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,Y
-11434668.33,4058651.524,71997,307676,UNKNOWN307676,MULESHOE,TX,79347,SUBSTATION,NOT AVAILABLE,BAILEY,48017,USA,34.22200911,-102.7193733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-13431591.51,4205272.245,71998,307677,CAL POLY,SAN LUIS OBISPO,CA,93405,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.30401165,-120.6580395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,60,Y,Y
-10891669.19,3502588.179,71999,307678,UNKNOWN307678,KYLE,TX,78640,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.99251831,-97.84152901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2015 0:00,IMAGERY,10/5/2015 0:00,2,138,69,Y,Y
-10477756.42,3905672.246,72000,307679,UNKNOWN307679,ATLANTA,TX,75551,SUBSTATION,IN SERVICE,CASS,48067,USA,33.07807907,-94.12328734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-13527306.28,4786951.748,72001,307680,PALERMO,PALERMO,CA,95966,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.45426599,-121.5178598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,14,230,115,N,Y
-13378796.06,4769876.266,72002,307681,N. TRUCKEE,TRUCKEE,CA,96161,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.33572665,-120.1837699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,4,120,60,N,Y
-13102090.13,4154439.555,72003,307682,ROCKET TEST,EDWARDS,CA,93524,SUBSTATION,IN SERVICE,KERN,6029,USA,34.93049394,-117.6980782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,N,Y
-13161143.4,3994244.035,72004,307683,NAVY MOLE,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.7422444,-118.2285628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-11012205.73,3391603.98,72005,307684,DEVINE,DEVINE,TX,78016,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.12530295,-98.92432719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,69,69,Y,Y
-10620811.08,3612036.384,72006,307685,UNKNOWN307685,RIVERSIDE,TX,77320,SUBSTATION,IN SERVICE,WALKER,48471,USA,30.84037716,-95.40836921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,5,138,69,Y,Y
-10939465.15,3453521.623,72007,307686,TRI-COUNTY,SCHERTZ,TX,78154,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.61003734,-98.27088744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,5,138,69,N,N
-10769711.02,3866422.566,72008,307687,HASKELL AVE,DALLAS,TX,75223,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78214226,-96.74596016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-10983015.44,3428559.535,72009,307688,MARBACH ROAD,SAN ANTONIO,TX,78227,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.41489448,-98.66210638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,138,N,Y
-12436334.07,3978587.601,72010,307689,GLENNBROOK,FOUNTAIN HILLS,AZ,85268,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.62521281,-111.7174897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,3,69,69,N,Y
-13450149,4678025.885,72011,307690,UNKNOWN307690,DIAMOND SPRINGS,CA,95619,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.69464423,-120.8247442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,Y,Y
-10528118.88,3859657.534,72012,307691,UNKNOWN307691,JEFFERSON,TX,75657,SUBSTATION,IN SERVICE,MARION,48315,USA,32.731035,-94.575701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-11235231.31,4347439.924,72013,307692,TEXAS FARMS,FARNSWORTH,TX,79070,SUBSTATION,IN SERVICE,OCHILTREE,48357,USA,36.33951995,-100.9278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,115,115,N,Y
-13188944.47,4066541.192,72014,307693,RINALDI,LOS ANGELES,CA,91344,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.280592,-118.478304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Environmental Protection Agency http://www.swrcb.ca.gov/water_issues/programs/ocean/cwa316/docs/energy_comp/10yta_2012_5.pdf,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,16,500,69,N,N
-13512760.53,4675690.296,72015,307694,34TH & E,NORTH HIGHLANDS,CA,95660,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.67826695,-121.3871931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13524321.48,4665830.752,72016,307695,AZUSA,SACRAMENTO,CA,95833,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.60909,-121.4910469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10899269.3,3903129.13,72017,307696,UNKNOWN307696,JOPLIN,TX,76426,SUBSTATION,IN SERVICE,WISE,48497,USA,33.05893437,-97.90980198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,3,345,69,Y,Y
-10733140.36,3580270.207,72018,307697,UNKNOWN307697,COLLEGE STATION,TX,77807,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.59505473,-96.41744034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,1,138,69,N,N
-10898942.12,3647470.044,72019,307698,UNKNOWN307698,COPPERAS COVE,TX,76522,SUBSTATION,NOT AVAILABLE,CORYELL,48099,USA,31.11328447,-97.90686284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,138,-999999,Y,N
-12000288.2,4402779.896,72020,307699,TURLEY SWITCHING STATION,BLANCO,NM,87412,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.738935,-107.800423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,69,N,Y
-10617199.34,3365408.445,72021,307700,BRYAN,FREEPORT,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.91953359,-95.37592441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2016 0:00,IMAGERY/OTHER,11/29/2016 0:00,1,69,69,N,Y
-11511048.88,3733921.311,72022,307701,LOVING,MENTONE,TX,79754,SUBSTATION,IN SERVICE,LOVING,48301,USA,31.77583491,-103.4055114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,2,138,69,N,N
-12507884.54,3959888.437,72023,307702,LITCHFIELD,GOODYEAR,AZ,85340,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48522829,-112.3602386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,69,69,N,Y
-12097402.43,4409734.412,72024,307703,UNKNOWN307703,SHIPROCK,NM,87420,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.788983,-108.672815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,Y
-13128358.84,4044298.426,72025,307704,RISER307704,AZUSA,CA,91702,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.115329,-117.934054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,2,66,66,Y,Y
-10779247.41,3919463.453,72026,307705,FRISCO,FRISCO,TX,75033,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.18182739,-96.83162701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11349897.39,4012263.606,72027,307706,UNKNOWN307706,ABERNATHY,TX,79311,NOT AVAILABLE,NOT AVAILABLE,HALE,48189,USA,33.876743,-101.957863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-11184758.74,3341138.06,72028,307707,ESCONDIDO,EAGLE PASS,TX,78852,SUBSTATION,IN SERVICE,MAVERICK,48323,USA,28.72852141,-100.4743972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,138,69,N,N
-13479864.13,4714050.798,72029,307708,BELL,AUBURN,CA,95602,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.94677769,-121.0916797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-13492849.97,4447968.472,72030,307709,DINOSAUR POINT,LOS BANOS,CA,93635,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.06354949,-121.2083335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,Y,Y
-10860479.64,3574596.149,72031,307710,UNKNOWN307710,HUTTO,TX,78634,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.55116974,-97.56134857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,9,345,69,N,N
-10960284.15,3591158.197,72032,307711,UNKNOWN307711,KINGSLAND,TX,78639,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.6792103,-98.4579077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,69,69,Y,Y
-11743176.64,4396894.676,72033,307712,MOLY MINE,QUESTA,NM,87556,SUBSTATION,IN SERVICE,TAOS,35055,USA,36.69655665,-105.4907506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-13771529.85,4740214.213,72034,307713,ELK,ELK,CA,95432,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.12933181,-123.7117575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,60,69,N,N
-11418038.69,4053179.182,72035,307714,UNKNOWN307714,SUDAN,TX,79371,SUBSTATION,IN SERVICE,LAMB,48279,USA,34.18135156,-102.5699867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,10,345,69,N,N
-11446803.32,4069325.089,72036,307715,UNKNOWN307715,MULESHOE,TX,79347,SUBSTATION,NOT AVAILABLE,BAILEY,48017,USA,34.30125344,-102.8283838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,138,-999999,Y,N
-12850279.67,4242070.61,72037,307716,UNKNOWN307716,NIPTON,CA,92364,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.57333483,-115.4360263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-10782377.12,3333559.662,72038,307717,UNKNOWN307717,PLACEDO,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.66880637,-96.85974165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11151016,3401726.253,72039,307718,ANACACHO,DABNEY,TX,78832,SUBSTATION,IN SERVICE,KINNEY,48271,USA,29.20470476,-100.171281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,69,N,N
-10941664.64,3445010.404,72040,307719,RANDOLPH FIELD,UNIVERSAL CITY,TX,78148,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.54354258,-98.29064584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-11293765.62,4044951.716,72041,307720,UNKNOWN307720,LOCKNEY,TX,79241,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,34.12018754,-101.4536227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-11047164.68,3431324.354,72042,307721,SECO,HONDO,TX,78861,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.43652717,-99.23836877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,13.8,Y,Y
-12447047.59,3951357.318,72043,307722,UNKNOWN307722,MESA,AZ,85203,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42128784,-111.8137309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,69,69,N,Y
-13444866.18,4419898.855,72044,307723,SAN LUIS,FIREBAUGH,CA,93622,SUBSTATION,IN SERVICE,MERCED,6047,USA,36.86207239,-120.7772878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,2,230,230,N,Y
-12963872.16,4010166.364,72045,307724,UNKNOWN307724,CATHEDRAL CITY,CA,92234,NOT AVAILABLE,NOT AVAILABLE,RIVERSIDE,6065,USA,33.8611,-116.456445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,230,115,Y,Y
-11159086.64,4214665.835,72046,307725,WHEELER,TWITTY,TX,79096,SUBSTATION,IN SERVICE,WHEELER,48483,USA,35.37284792,-100.2437809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,230,69,N,N
-13459428,4546862.483,72047,307726,RIVERBANK,OAKDALE,CA,95361,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.76912798,-120.9080989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,5,115,115,N,Y
-10845524.36,3225581.167,72048,307727,UNKNOWN307727,CORPUS CHRISTI,TX,78407,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.81429832,-97.42700296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,138,69,Y,Y
-13498862.1,4674699.078,72049,307728,UNKNOWN307728,CITRUS HEIGHTS,CA,95610,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.67131534,-121.2623414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,60,60,Y,Y
-10893176.83,3185105.416,72050,307729,UNKNOWN307729,KINGSVILLE,TX,78363,SUBSTATION,NOT AVAILABLE,KLEBERG,48273,USA,27.49223223,-97.8550724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,138,-999999,Y,N
-11388924.63,3748928.235,72051,307730,UNKNOWN307730,ODESSA,TX,79762,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.89036742,-102.3084506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,Y,Y
-12974931.87,4015645.893,72052,307731,UNKNOWN307731,PALM SPRINGS,CA,92240,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.90196491,-116.5557961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,115,115,Y,Y
-11305815.23,4216022.986,72053,307732,CARSON COUNTY,POMEROY,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.38278827,-101.5618662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,Y,Y
-13297709.45,4261876.467,72054,307733,SMYRNA,WASCO,CA,93280,SUBSTATION,IN SERVICE,KERN,6029,USA,35.71791833,-119.4553564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,115,115,Y,Y
-11088032.43,3895473.516,72055,307734,CLEAR CROSSING,AVOCA,TX,79553,SUBSTATION,IN SERVICE,HASKELL,48207,USA,33.00127738,-99.60549003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,7,345,13.8,N,N
-10676588.05,3584004.954,72056,307735,GRIMES,SHIRO,TX,77831,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.62392963,-95.90942223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,6,345,69,N,N
-11018236.59,3751955.154,72057,307736,UNKNOWN307736,MAY,TX,76857,SUBSTATION,IN SERVICE,BROWN,48049,USA,31.91345156,-98.97850332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,69,-999999,Y,N
-10489967.25,3866663.283,72058,307737,UNKNOWN307737,JEFFERSON,TX,75657,SUBSTATION,IN SERVICE,MARION,48315,USA,32.78396025,-94.23297911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-10611260.22,3447146.405,72059,307738,PEARLAND,PEARLAND,TX,77581,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.56023442,-95.32257244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11148570.2,4360428.801,72060,307739,UNKNOWN307739,FOLLETT,TX,79034,SUBSTATION,NOT AVAILABLE,LIPSCOMB,48295,USA,36.43345212,-100.14931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,115,Y,Y
-11869409.17,4171126.938,72061,307740,RANDOLPH,ALBUQUERQUE,NM,87106,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.05330129,-106.6247167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-12461185.86,3988616.498,72062,307741,PINNACLE PEAK SRP,PHOENIX,AZ,85054,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.70019699,-111.9407371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,10,230,-999999,N,N
-12491613.7,4220024.348,72063,307742,CEDAR MOUNTAIN,WILLIAMS,AZ,86046,SUBSTATION,IN SERVICE,COCONINO,4005,USA,35.41208885,-112.2140751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY,5/5/2015 0:00,2,500,500,N,Y
-11453835.2,4353605.149,72064,307743,UNKNOWN307743,TEXLINE,TX,79087,SUBSTATION,NOT AVAILABLE,DALLAM,48111,USA,36.3841194,-102.8915522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,115,-999999,Y,N
-13257985.95,4263934.121,72065,307744,UNKNOWN307744,DELANO,CA,93215,NOT AVAILABLE,NOT AVAILABLE,KERN,6029,USA,35.73292428,-119.0985142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,66,66,Y,Y
-10706725,3733741.542,72066,307745,UNKNOWN307745,FAIRFIELD,TX,75840,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.77446206,-96.18014712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,0,-999999,-999999,N,N
-13113738.56,4000405.016,72067,307746,MODENA,ORANGE,CA,92869,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.78825393,-117.8027178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13351869.15,4714856.114,72068,307747,UNKNOWN307747,SOUTH LAKE TAHOE,CA,96150,SUBSTATION,NOT AVAILABLE,EL DORADO,6017,USA,38.95240378,-119.9418813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/10/2015 0:00,IMAGERY/OTHER,3/10/2015 0:00,0,120,-999999,Y,N
-12988219.43,3984399.723,72069,307748,LAKE HEMET,MOUNTAIN CENTER,CA,92561,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.66867692,-116.6751603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,34,Y,Y
-11315407.24,3982120.227,72070,307749,UNKNOWN307749,IDALOU,TX,79329,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.65163305,-101.6480327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-13540751.78,4741522.658,72071,307750,UNKNOWN307750,YUBA CITY,CA,95993,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.13844905,-121.6386429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,0,-999999,-999999,N,N
-13387824.78,4919605.726,72072,307751,HONEY LAKE,LITCHFIELD,CA,96117,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.36828538,-120.2648762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10637550.4,3467430.085,72073,307752,WESTCHASE,HOUSTON,TX,77042,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71860426,-95.5587411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-13503926.27,4671674.098,72074,307753,DEWEY-WINDING,CARMICHAEL,CA,95628,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65009639,-121.3078337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11417013.77,3810372.044,72075,307754,UNKNOWN307754,ANDREWS,TX,79714,SUBSTATION,IN SERVICE,ANDREWS,48003,USA,32.3578184,-102.5607797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,138,69,N,N
-10436115.32,3511018.127,72076,307755,UNKNOWN307755,WEST ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.05808353,-93.74921897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-10439335.27,3509465.331,72077,307756,UNKNOWN307756,ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.04600968,-93.77814428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-10797301.1,3866774.505,72078,307757,IRVING HUNTER FERRELL,IRVING,TX,75060,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.78480023,-96.99380601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,1,138,69,Y,Y
-13265611.26,4046374.626,72079,307758,ORMOND BEACH,OXNARD,CA,93033,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.1307688,-119.1670134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,4,230,230,N,Y
-13463374.13,4738872.393,72080,307759,CAPE HORN,COLFAX,CA,95713,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,39.1199808,-120.9435476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,115,69,Y,Y
-10965809.18,3411909.694,72081,307760,MAUERMAN,SAN ANTONIO,TX,78224,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.28452437,-98.50753988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-10762899.95,3323165.456,72082,307761,UNKNOWN307761,PORT LAVACA,TX,77979,SUBSTATION,NOT AVAILABLE,CALHOUN,48057,USA,28.58684842,-96.6847753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,69,-999999,Y,N
-10850709.2,3520403.734,72083,307762,WYLDWOOD,WYLDWOOD,TX,78612,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.13103048,-97.47357916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,138,69,N,N
-12951776.19,3931279.212,72084,307763,BORREGO,BORREGO SPRINGS,CA,92004,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,33.27061725,-116.3477851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,2/21/2019 0:00,1,69,69,N,Y
-13540026.67,4847177.501,72085,307764,DE SABLA,MAGALIA,CA,95954,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.87074822,-121.632129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-12017767.92,4402094.39,72086,307765,WESTFORK,AZTEC,NM,87413,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.734,-107.957446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,69,N,N
-13252785.14,4265194.435,72087,307766,ULTRAGEN,MC FARLAND,CA,93250,SUBSTATION,IN SERVICE,KERN,6029,USA,35.74211404,-119.0517945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,-999999,Y,N
-11832022.86,3815750.391,72088,307767,UNKNOWN307767,CLOUDCROFT,NM,88317,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.39862153,-106.2888698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,N,Y
-10786054.03,3797487.514,72089,307768,UNKNOWN307768,WAXAHACHIE,TX,75167,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.2599943,-96.89277186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,-999999,Y,N
-10690069.16,3825499.903,72090,307769,UNKNOWN307769,CANTON,TX,75103,SUBSTATION,NOT AVAILABLE,VAN ZANDT,48467,USA,32.47253974,-96.03052515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-13575859.85,4498296.188,72091,307770,RISER307770,SAN JOSE,CA,95134,RISER,IN SERVICE,SANTA CLARA,6085,USA,37.423453,-121.954024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,115,115,Y,Y
-10800244.56,3885557.939,72092,307771,A EAST TERM,IRVING,TX,75063,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.92654383,-97.02024761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,2,138,69,N,N
-13823681.8,4981910.282,72093,307772,EUREKA STA E,EUREKA,CA,95501,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.79336243,-124.1802465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13513198.99,4657972.696,72094,307773,LAKE FOREST,SACRAMENTO,CA,95826,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.55390817,-121.3911319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,230,60,Y,Y
-13462938.92,4529947.281,72095,307774,LINCOLN,MODESTO,CA,95354,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.64891479,-120.939638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12495991.19,3976457.751,72096,307775,DEL RIO,PEORIA,AZ,85381,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.60927991,-112.2533987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2015 0:00,IMAGERY/OTHER,7/31/2015 0:00,2,69,69,N,Y
-13578389.07,5010397.056,72097,307776,PIT 5,BIG BEND,CA,96065,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.98681488,-121.9767444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,1,230,230,N,Y
-12256536.75,4071301.257,72098,307777,UNKNOWN307777,LINDEN,AZ,85901,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,34.31591702,-110.1023429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,2,-999999,-999999,N,N
-11025015.85,3974870.952,72099,307778,UNKNOWN307778,SEYMOUR,TX,76380,SUBSTATION,NOT AVAILABLE,BAYLOR,48023,USA,33.59740753,-99.03940248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-13179001.29,3994889.839,72100,307779,MARYMOUNT,RANCHO PALOS VERDES,CA,90275,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.74706835,-118.3889829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13587420.27,4517041.993,72101,307780,DUMBARTON,FREMONT,CA,94555,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.55706823,-122.057873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,N,Y
-13267958.27,4365784.319,72102,307781,STONE CORRAL,VISALIA,CA,93292,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.47214878,-119.188097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10810278.02,3712467.35,72103,307782,UNKNOWN307782,LACY-LAKEVIEW,TX,76705,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.61185223,-97.11037975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,N,N
-13043072.41,3993773.161,72104,307783,INLAND EMPIRE,MENIFEE,CA,92585,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.73872695,-117.167913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/6/2015 0:00,IMAGERY/OTHER,5/6/2015 0:00,1,500,500,N,Y
-12448835.65,3889350.672,72105,307784,UNKNOWN307784,CASA GRANDE,AZ,85122,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.95513706,-111.8297933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-13156450.56,4034855.035,72106,307785,WABASH,EAST LOS ANGELES,CA,90063,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04506704,-118.1864063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,69,66,N,Y
-13485895.86,4337179.587,72107,307786,COBURN,KING CITY,CA,93930,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.26523967,-121.1458637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,4,230,60,N,Y
-13517243.54,4665359.64,72108,307787,ROYAL,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60578289,-121.4274647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10848329.93,3498671.757,72109,307788,UNKNOWN307788,RED ROCK,TX,78662,SUBSTATION,IN SERVICE,BASTROP,48021,USA,29.96204299,-97.45220586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,69,69,Y,Y
-10540678.16,3820413.89,72110,307789,UNKNOWN307789,LAKEPORT,TX,75602,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.43398651,-94.68852298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,4,138,69,Y,Y
-10566034.33,3485654.935,72111,307790,UNKNOWN307790,MONT BELVIEU,TX,77523,SUBSTATION,NOT AVAILABLE,CHAMBERS,48071,USA,29.86068652,-94.91630134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-10596991.73,3471590.85,72112,307791,TAYLOR,CLOVERLEAF,TX,77015,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75105965,-95.19439638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,Y,Y
-13122292.41,4016749.88,72113,307792,CAROLINA,FULLERTON,CA,92835,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.91019579,-117.8795583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,66,66,N,Y
-12763191.61,3859300.64,72114,307793,UNKNOWN307793,YUMA,AZ,85364,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.72833798,-114.653701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,1,-999999,-999999,N,N
-13114847.91,4039178.73,72115,307794,UNKNOWN307794,SAN DIMAS,CA,91773,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.077244,-117.8126833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-11009212.08,3392707.757,72116,307795,DEVINE,DEVINE,TX,78016,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.13396425,-98.89743477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,69,69,Y,Y
-10750048.93,3625632.72,72117,307796,UNKNOWN307796,HEARNE,TX,77859,SUBSTATION,NOT AVAILABLE,ROBERTSON,48395,USA,30.94518734,-96.56933256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-10869540.51,3016865.181,72118,307797,UNKNOWN307797,SAN BENITO,TX,78586,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.14350214,-97.64274371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,8,138,69,N,N
-12941032.06,4406036.005,72119,307798,JACKASS FLATS,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.76237157,-116.2512689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,4,138,-999999,N,N
-10866945.81,3231350.868,72120,307799,UNKNOWN307799,CORPUS CHRISTI,TX,78410,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.86013054,-97.61943512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,0,138,69,Y,Y
-13183792.49,4035569.374,72121,307800,UNKNOWN307800,LOS ANGELES,CA,90025,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.050384,-118.432023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,UNVERIFIED,1/28/2019 0:00,1,66,66,Y,Y
-12820368.87,4315518.104,72122,307801,RISER307801,PARADISE,NV,89109,RISER,IN SERVICE,CLARK,32003,USA,36.108188,-115.167333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,138,138,Y,Y
-13176018.9,4169186.327,72123,307802,UNKNOWN307802,MOJAVE,CA,93560,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.03902924,-118.3621916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,66,-999999,Y,N
-13533805.9,4680818.021,72124,307803,ELVERTA POWERLINE,SACRAMENTO,CA,95837,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.71421791,-121.576247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10563532.43,3923976.557,72125,307804,UNKNOWN307804,ARGO,TX,75455,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.21575188,-94.89382634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,69,69,Y,Y
-13509993.11,4691954.996,72126,307805,WESTPLAN,ROSEVILLE,CA,95747,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.79223803,-121.362333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,60,Y,Y
-13233494.06,4184323.765,72127,307806,ARVIN,ARVIN,CA,93203,SUBSTATION,IN SERVICE,KERN,6029,USA,35.15029006,-118.8784997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,70,N,Y
-13686360.66,4960321.566,72128,307807,DOUGLAS CITY,DOUGLAS CITY,CA,96024,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.64637782,-122.9466697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12176539.3,4095731.296,72129,307808,UNKNOWN307808,ST. JOHNS,AZ,85936,SUBSTATION,NOT AVAILABLE,APACHE,4001,USA,34.49698131,-109.3837136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,69,69,Y,Y
-13139988.47,4042997.017,72130,307809,ANITA,ARCADIA,CA,91780,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.10564955,-118.0385248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-11533545.21,3872522.554,72131,307810,UNKNOWN307810,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.82820021,-103.6075994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-12478358.6,3965913.833,72132,307811,MARLETTE,PHOENIX,AZ,85015,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.53036,-112.0950025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,69,-999999,Y,N
-10878267.61,3535711.889,72133,307812,PEDERNALES,AUSTIN,TX,78702,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.24989314,-97.72114058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,4,138,69,Y,Y
-10606438.12,3889806.932,72134,307813,UNKNOWN307813,WINNSBORO,TX,75494,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.95857616,-95.27925476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,4,345,13.8,Y,Y
-11506293.77,3626044.459,72135,307814,SOLSTICE,FORT STOCKTON,TX,79735,SUBSTATION,UNDER CONST,PECOS,48371,USA,30.94835953,-103.3627956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2019 0:00,IMAGERY,4/29/2019 0:00,1,345,138,N,Y
-11138060.82,3525602.975,72136,307815,UNKNOWN307815,ROCKSPRINGS,TX,78880,SUBSTATION,NOT AVAILABLE,EDWARDS,48137,USA,30.17141692,-100.0549027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,69,Y,Y
-10852033.41,3815266.923,72137,307816,JOHNSON,GODLEY,TX,76044,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.39495443,-97.48547472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,345,69,Y,Y
-10890437.76,3570575.565,72138,307817,WHITESTONE,CEDAR PARK,TX,78613,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.52006123,-97.83046691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10784447.51,3477317.891,72139,307818,UNKNOWN307818,SWISS ALP,TX,78945,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.79571535,-96.87834025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,3,345,69,N,N
-13438421.48,4607683.632,72140,307819,NORTH BRANCH,VALLEY SPRINGS,CA,95249,SUBSTATION,IN SERVICE,CALAVERAS,6009,USA,38.19975908,-120.7193941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13099291.17,4249327.865,72141,307820,RIDGECREST,RIDGECREST,CA,93555,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.62634344,-117.6729347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,N,N
-10622599.6,3368692.864,72142,307821,UNKNOWN307821,FREEPORT,TX,77541,SUBSTATION,NOT AVAILABLE,BRAZORIA,48039,USA,28.9453556,-95.42443582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2016 0:00,IMAGERY,8/11/2016 0:00,0,345,69,Y,Y
-13247834.37,4220698.594,72143,307822,UNKNOWN307822,OILDALE,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.41702507,-119.007321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,Y,Y
-13290268.3,4459791.449,72144,307823,BIG CREEK 3,AUBERRY,CA,93602,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.14825235,-119.3885115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,6,230,230,N,Y
-10946872.72,3575692.624,72145,307824,UNKNOWN307824,COTTONWOOD SHORES,TX,78654,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.55965178,-98.33743076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,12,138,69,N,N
-10991817.27,3055215.85,72146,307825,UNKNOWN307825,KELSAY,TX,78582,SUBSTATION,IN SERVICE,STARR,48427,USA,26.45235557,-98.74117453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,5,138,69,N,N
-10782170.56,3843550.009,72147,307826,DESOTO HAMPTON RD,DESOTO,TX,75115,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.60923076,-96.85788606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-10554759.2,3586873.239,72148,307827,UNKNOWN307827,ACE,TX,77351,SUBSTATION,IN SERVICE,POLK,48373,USA,30.6460997,-94.81501506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,3,138,69,Y,Y
-12501838.62,3970935.931,72149,307828,EL SOL,YOUNGTOWN,AZ,85351,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.56795878,-112.3059272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,6,230,69,N,Y
-13291886.83,4245843.306,72150,307829,WASCO PRISON,WASCO,CA,93280,SUBSTATION,IN SERVICE,KERN,6029,USA,35.60089582,-119.4030509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,0,115,-999999,Y,N
-10540124.26,3975788.997,72151,307830,UNKNOWN307830,DE KALB,TX,75559,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.60427651,-94.68354722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,69,Y,Y
