X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10762651.69,3856311.398,72152,307831,MURDOCK RD,DALLAS,TX,75217,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.70574536,-96.68254515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,13.8,N,N
-13178510.83,4015276.164,72153,307832,UNKNOWN307832,MANHATTAN BEACH,CA,90266,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.89920819,-118.384577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,0,230,-999999,Y,N
-10786785.41,3979062.632,72154,307833,UNKNOWN307833,WHITESBORO,TX,76273,NOT AVAILABLE,NOT AVAILABLE,GRAYSON,48181,USA,33.628766,-96.899342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,69,Y,Y
-13577044.11,4435803.263,72155,307834,OPAL CLIFFS,CAPITOLA,CA,95010,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.97629595,-121.9646624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-11305098.21,4207264.598,72156,307835,PANTEX NORTH,SAINT FRANCIS,TX,79068,SUBSTATION,IN SERVICE,CARSON,48065,USA,35.31861652,-101.5554251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,2,115,69,N,N
-13297872.07,4295579.208,72157,307836,ALPAUGH,CORCORAN,CA,93212,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.96334744,-119.4568173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,115,115,Y,Y
-11292241.49,4250052.233,72158,307837,HUTCHINSON COUNTY,BUNAVISTA,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.63163245,-101.4399312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,8,230,115,N,N
-10616954.94,3472144.765,72159,307838,DOWNTOWN,HOUSTON,TX,77002,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75537959,-95.37372895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,4,138,69,N,N
-11038817.44,3835246.3,72160,307839,UNKNOWN307839,MORAN,TX,76464,SUBSTATION,NOT AVAILABLE,SHACKELFORD,48417,USA,32.54637374,-99.16338428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,69,-999999,Y,N
-12797085.39,4284765.603,72161,307840,UNKNOWN307840,BOULDER CITY,NV,89005,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.88468368,-114.958174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2019 0:00,IMAGERY,5/3/2019 0:00,1,-999999,-999999,N,N
-10582469.87,3468224.186,72162,307841,TAP307841,DEER PARK,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.72479933,-95.06394424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10729414.91,3449497.765,72163,307842,TAP307842,EAGLE LAKE,TX,77434,TAP,IN SERVICE,COLORADO,48089,USA,29.578606,-96.383974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,138,138,N,N
-13260556,4053301.086,72164,307843,TAP307843,OXNARD,CA,93033,TAP,IN SERVICE,VENTURA,6111,USA,34.18225748,-119.1216013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-13507137.99,4666487.037,72165,307844,TAP307844,CARMICHAEL,CA,95608,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.61369673,-121.336685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13586695.47,4566998.058,72166,307845,MEADOW LANE TAP,WALNUT CREEK,CA,94598,TAP,IN SERVICE,CONTRA COSTA,6013,USA,37.9119734,-122.051362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-10875550.22,3571242.212,72167,307846,TAP307846,ROUND ROCK,TX,78681,TAP,IN SERVICE,WILLIAMSON,48491,USA,30.52521998,-97.69672989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY/OTHER,9/18/2015 0:00,3,69,69,Y,Y
-11023137.89,3423606.531,72168,307847,TAP307847,HONDO,TX,78861,TAP,IN SERVICE,MEDINA,48325,USA,29.37612934,-99.02253245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY/OTHER,4/25/2017 0:00,4,138,138,N,N
-10735585.27,3921410.624,72169,307848,TAP307848,PRINCETON,TX,75407,TAP,IN SERVICE,COLLIN,48085,USA,33.19646567,-96.43940336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-13274869.33,4273814.695,72170,307849,TAP307849,DELANO,CA,93215,TAP,IN SERVICE,TULARE,6107,USA,35.80494139,-119.2501801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-13151306.38,4104942.095,72171,307850,TAP307850,PALMDALE,CA,93551,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.56514574,-118.1401953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,66,Y,Y
-10583501.26,3464369.028,72172,307851,TAP307851,LA PORTE,TX,77571,TAP,IN SERVICE,HARRIS,48201,USA,29.69472026,-95.07320943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY/OTHER,5/16/2017 0:00,3,138,138,N,N
-10778415.96,3870115.68,72173,307852,TAP307852,DALLAS,TX,75219,TAP,IN SERVICE,DALLAS,48113,USA,32.81002996,-96.82415796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2017 0:00,IMAGERY/OTHER,1/30/2017 0:00,3,138,138,N,N
-11358192.84,3921330.103,72174,307853,TAP307853,WEST POINT,TX,79373,TAP,IN SERVICE,LYNN,48305,USA,33.19586038,-102.0323823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,69,69,N,N
-13005048.92,4063934.25,72175,307854,TAP307854,BIG BEAR CITY,CA,92314,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.26123927,-116.8263422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/30/2019 0:00,3,34,34,Y,Y
-13562032.95,4532080.585,72176,307855,CALMAT TAP,PLEASANTON,CA,94566,TAP,IN SERVICE,ALAMEDA,6001,USA,37.66408653,-121.8298149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,60,60,N,N
-13570570.09,4582423.831,72177,307856,KIRKER TAP 2,PITTSBURG,CA,94565,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.02121937,-121.9065052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-10785889.52,3856156.684,72178,307857,TAP307857,DALLAS,TX,75233,TAP,IN SERVICE,DALLAS,48113,USA,32.70457588,-96.89129405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,3,138,138,N,N
-10626171.87,3543141.267,72179,307858,TAP307858,CONROE,TX,77301,TAP,IN SERVICE,MONTGOMERY,48339,USA,30.307528,-95.456526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,4/25/2019 0:00,3,69,69,Y,Y
-10599983.18,3903216.346,72180,307859,TAP307859,SCROGGINS,TX,75480,TAP,IN SERVICE,FRANKLIN,48159,USA,33.059591,-95.221269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-11498817.77,3834474.036,72181,307860,TAP307860,EUNICE,NM,88240,TAP,IN SERVICE,LEA,35025,USA,32.54052565,-103.2956375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-11422898.26,3973781.321,72182,307861,TAP307861,WHITEFACE,TX,79379,TAP,IN SERVICE,COCHRAN,48079,USA,33.589254,-102.613641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13567477.91,4923546.429,72183,307862,TAP307862,PAYNES CREEK,CA,96075,TAP,IN SERVICE,TEHAMA,6103,USA,40.39525108,-121.8787277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,-999999,Y,N
-13004660.58,4068368.919,72184,307863,TAP307863,BIG BEAR CITY,CA,92314,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.29415754,-116.8228536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,34,34,Y,Y
-10995821.58,3883660.058,72185,307864,TAP307864,ELIASVILLE,TX,76424,TAP,IN SERVICE,STEPHENS,48429,USA,32.91223232,-98.77714587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY/OTHER,4/26/2017 0:00,3,138,138,N,N
-10827862.22,3872711.552,72186,307865,TAP307865,HALTOM CITY,TX,76117,TAP,IN SERVICE,TARRANT,48439,USA,32.82962686,-97.26834125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-13602595.54,4542973.099,72187,307866,EDES TAP 1,OAKLAND,CA,94621,TAP,IN SERVICE,ALAMEDA,6001,USA,37.74150412,-122.1941947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-13505274.49,4571451.718,72188,307867,TAP307867,STOCKTON,CA,95203,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.94353109,-121.3199449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-13511194.95,4634256.114,72189,307868,TAP307868,ELK GROVE,CA,95757,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.38710563,-121.3731293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13679041.22,4694490.701,72190,307869,AIDLIN TAP,GEYSERVILLE,CA,95425,TAP,IN SERVICE,SONOMA,6097,USA,38.80999,-122.880918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,7/28/2015 0:00,3,115,115,N,N
-13619980.47,4578796.056,72191,307870,TAP307870,RICHMOND,CA,94806,TAP,IN SERVICE,CONTRA COSTA,6013,USA,37.99554193,-122.3503663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/23/2019 0:00,3,115,115,Y,Y
-10575370.77,3631871.26,72192,307871,TAP307871,GROVETON,TX,75845,TAP,IN SERVICE,TRINITY,48455,USA,30.99324,-95.000172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,4/19/2019 0:00,3,69,69,Y,Y
-13504348.54,4538942.187,72193,307872,BANTA CARBONA TAP,TRACY,CA,95304,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.71286419,-121.3116269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/31/2015 0:00,OTHER,7/31/2015 0:00,3,60,60,N,N
-13624955.42,4951628.601,72194,307873,TAP307873,REDDING,CA,96001,TAP,IN SERVICE,SHASTA,6089,USA,40.587101,-122.395057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,3,115,115,Y,Y
-13255548.54,4064248.61,72195,307874,TAP307874,SOMIS,CA,93066,TAP,IN SERVICE,VENTURA,6111,USA,34.26357317,-119.0766186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,66,66,Y,Y
-13146796.4,4012985.926,72196,307875,TAP307875,CERRITOS,CA,90703,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.88213001,-118.0996814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,4/19/2019 0:00,3,66,66,Y,Y
-10599302.55,3788186.133,72197,307876,TAP307876,WHITEHOUSE,TX,75791,TAP,IN SERVICE,SMITH,48423,USA,32.18930919,-95.21515486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,69,Y,Y
-13132694.19,4037928.956,72198,307877,TAP307877,BALDWIN PARK,CA,91706,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.06794443,-117.9729991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-13084721.49,4035241.015,72199,307878,TAP307878,ONTARIO,CA,91761,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.04794,-117.542053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,66,66,Y,Y
-13595769.51,4737747.185,72200,307879,TAP307879,WILLIAMS,CA,95987,TAP,IN SERVICE,COLUSA,6011,USA,39.11213837,-122.1328755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,60,Y,Y
-13489496.1,4593795.476,72201,307880,TAP307880,LODI,CA,95240,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.10164971,-121.1782052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,60,Y,Y
-13163938.94,4042835.73,72202,307881,GLENDALE SOUTH TAP 2,LOS ANGELES,CA,90039,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.10444987,-118.2536755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://caenergy.maps.arcgis.com/apps/webappviewer/index.html?id=ad8323410d9b47c1b1a9f751d62fe495,2/28/2018 0:00,IMAGERY/OTHER,2/28/2018 0:00,3,66,66,N,N
-11626230.93,3916732.583,72203,307882,TAP307882,DEXTER,NM,88230,TAP,IN SERVICE,CHAVES,35005,USA,33.16129338,-104.4402094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,69,Y,Y
-13183344.92,4019421.601,72204,307883,STATION L (SCATTERGOOD) TAP,EL SEGUNDO,CA,90245,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.93011177,-118.4280023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,OTHER,6/29/2015 0:00,3,230,230,N,N
-13506596.79,4737969.223,72205,307884,TAP307884,BEALE AFB,CA,95901,TAP,IN SERVICE,YUBA,6115,USA,39.11368599,-121.3318233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-11243274.02,4326450.958,72206,307885,TAP307885,WAKA,TX,79070,TAP,IN SERVICE,OCHILTREE,48357,USA,36.18749355,-101.0000489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,115,115,Y,Y
-11309517.48,3920408.16,72207,307886,TAP307886,BUENOS,TX,79373,TAP,IN SERVICE,LYNN,48305,USA,33.18892974,-101.5951241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,69,69,N,N
-10641135.84,3449957.282,72208,307887,TAP307887,SUGAR LAND,TX,77479,TAP,IN SERVICE,FORT BEND,48157,USA,29.5821959,-95.59094964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-11174858.15,3696324.03,72209,307888,TAP307888,SAN ANGELO,TX,76905,TAP,IN SERVICE,TOM GREEN,48451,USA,31.48827043,-100.3854587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,138,138,N,N
-13060515.75,4070281.204,72210,307889,TAP307889,HESPERIA,CA,92345,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.30834833,-117.3246091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,2,115,115,Y,Y
-13056135.86,4040374.716,72211,307890,TAP307890,SAN BERNARDINO,CA,92408,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.08614238,-117.2852639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,UNVERIFIED,2/4/2019 0:00,3,66,66,Y,Y
-10589411.82,3480381.999,72212,307891,TAP307891,CHANNELVIEW,TX,77530,TAP,IN SERVICE,HARRIS,48201,USA,29.81959907,-95.1263049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-11343487.39,4061935.842,72213,307892,TAP307892,PLAINVIEW,TX,79072,TAP,IN SERVICE,HALE,48189,USA,34.246401,-101.900281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-12795255.57,4406736.353,72214,307893,TAP307893,INDIAN SPRINGS,NV,89018,TAP,IN SERVICE,CLARK,32003,USA,36.76741155,-114.9417364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,UNVERIFIED,2/28/2019 0:00,3,500,-999999,Y,N
-12271922,3706889.804,72215,307894,TAP307894,SIERRA VISTA,AZ,85635,TAP,IN SERVICE,COCHISE,4003,USA,31.569173,-110.240551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-12468272,3960220.75,72216,307895,TAP307895,PHOENIX,AZ,85018,TAP,IN SERVICE,MARICOPA,4013,USA,33.487718,-112.004393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY/OTHER,3/27/2018 0:00,3,69,69,N,N
-11389261.55,3973413.476,72217,307896,TAP307896,OPDYKE WEST,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.5865013,-102.3114773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-11339291.72,3992426.36,72218,307897,TAP307897,LUBBOCK,TX,79403,TAP,IN SERVICE,LUBBOCK,48303,USA,33.72866549,-101.8625906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,3,115,115,N,N
-13475775.08,4557245.66,72219,307898,AVENA TAP 2,ESCALON,CA,95320,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.84282267,-121.0549472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.sjgov.org/lafco/SSJID/Preliminary%20Revised%20Draft%20SOI_MSR/BlackVeatch%202009%20as%20Appendix%20PGE%20letter%20-%204-21-14.pdf,7/30/2015 0:00,OTHER,7/30/2015 0:00,3,115,115,N,N
-11574499.87,3839067.417,72220,307899,TAP307899,CARLSBAD,NM,88210,TAP,IN SERVICE,EDDY,35015,USA,32.57530412,-103.9755014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,N,N
-13519339.22,4667411.596,72221,307900,TAP307900,SACRAMENTO,CA,95815,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.62018608,-121.4462905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-11222306.44,4344574.545,72222,307901,TAP307901,PERRYTON,TX,79070,TAP,IN SERVICE,OCHILTREE,48357,USA,36.318783,-100.811694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-13128172.59,4044048.185,72223,307902,TAP307902,IRWINDALE,CA,91706,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.11346788,-117.9323809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-13333861.74,4331733.128,72224,307903,TAP307903,LEMOORE,CA,93245,TAP,IN SERVICE,KINGS,6031,USA,36.225781,-119.780118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13459562.5,4620047.788,72225,307904,TAP307904,IONE,CA,95640,TAP,IN SERVICE,AMADOR,6005,USA,38.28699146,-120.9093071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-12050520.89,4406437.361,72226,307905,WEST LOOP TAP STATION,FARMINGTON,NM,87401,TAP,IN SERVICE,SAN JUAN,35045,USA,36.76525993,-108.251671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13613079.52,4551042.284,72227,307906,TAP307906,OAKLAND,CA,94607,TAP,IN SERVICE,ALAMEDA,6001,USA,37.798803,-122.288374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,115,115,N,N
-13592308.2,4583151.962,72228,307907,URICH TAP,MARTINEZ,CA,94553,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.026372,-122.101782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,60,60,N,N
-10941349.07,3348204.16,72229,307908,TAP307908,CAMPBELLTON,TX,78008,TAP,IN SERVICE,ATASCOSA,48013,USA,28.784169,-98.287811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,6,69,69,Y,Y
-10571528.62,3422453.095,72230,307909,TAP307909,LA MARQUE,TX,77568,TAP,IN SERVICE,GALVESTON,48167,USA,29.36709975,-94.96565735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-10438756.6,3510358.276,72231,307910,TAP307910,ORANGE,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.052953,-93.772946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,115,-999999,Y,N
-13275071.32,4347288.552,72232,307911,TAP307911,VISALIA,CA,93292,TAP,IN SERVICE,TULARE,6107,USA,36.33842459,-119.2519946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-10592498.04,3480249.041,72233,307912,TAP307912,CLOVERLEAF,TX,77049,TAP,IN SERVICE,HARRIS,48201,USA,29.81856282,-95.15402888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-13520888.59,4665410.075,72234,307913,TAP307913,SACRAMENTO,CA,95815,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.60613694,-121.4602088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-10886829.86,3931821.929,72235,307914,TAP307914,BRIDGEPORT,TX,76426,TAP,IN SERVICE,WISE,48497,USA,33.27469335,-97.7980566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,138,138,N,N
-13142204.12,4109957.865,72236,307915,TAP307915,PALMDALE,CA,93552,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.60224144,-118.0584283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-10767537.84,3859407.327,72237,307916,TAP307916,DALLAS,TX,75217,TAP,IN SERVICE,DALLAS,48113,USA,32.72914422,-96.72643812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,138,N,N
-11392379.98,3743964.065,72238,307917,TAP307917,ODESSA,TX,79761,TAP,IN SERVICE,ECTOR,48135,USA,31.85249672,-102.3394906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-13490560.35,4505199.239,72239,307918,TAP307918,PATTERSON,CA,95363,TAP,IN SERVICE,STANISLAUS,6099,USA,37.47268396,-121.1877655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/30/2019 0:00,3,115,115,Y,Y
-13051506.25,4033635.549,72240,307919,TAP307919,LOMA LINDA,CA,92354,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.03598941,-117.2436755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,115,66,Y,Y
-13487569.61,4649325.805,72241,307920,TAP307920,SLOUGHHOUSE,CA,95683,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.49313789,-121.1608993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-10601013.94,3472620.287,72242,307921,TAP307921,GALENA PARK,TX,77029,TAP,IN SERVICE,HARRIS,48201,USA,29.759088,-95.23052849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,N,N
-10614322.56,3475866.4,72243,307922,TAP307922,HOUSTON,TX,77009,TAP,IN SERVICE,HARRIS,48201,USA,29.78439946,-95.35008186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13463549.56,4559204.406,72244,307923,VALLEY HOME TAP 1,ESCALON,CA,95361,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.85671663,-120.9451235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.sjgov.org/lafco/SSJID/Preliminary%20Revised%20Draft%20SOI_MSR/BlackVeatch%202009%20as%20Appendix%20PGE%20letter%20-%204-21-14.pdf,7/30/2015 0:00,OTHER,7/30/2015 0:00,2,115,115,N,N
-10698606.03,3359863.753,72245,307924,TAP307924,BUCKEYE,TX,77414,TAP,IN SERVICE,MATAGORDA,48321,USA,28.87592679,-96.10721314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,138,N,N
-10772903.42,3916528.681,72246,307925,TAP307925,FRISCO,TX,75035,TAP,IN SERVICE,COLLIN,48085,USA,33.15976,-96.774638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-12798681.12,4349451.105,72247,307926,TAP307926,INDIAN SPRINGS,NV,89018,TAP,IN SERVICE,CLARK,32003,USA,36.35407171,-114.9725086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,-999999,-999999,N,N
-10603418.56,3475015.22,72248,307927,TAP307927,HOUSTON,TX,77013,TAP,IN SERVICE,HARRIS,48201,USA,29.77776303,-95.25212953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13138978.31,3996509.505,72249,307928,TAP307928,WESTMINSTER,CA,92683,TAP,IN SERVICE,ORANGE,6059,USA,33.75916555,-118.0294503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,66,66,Y,Y
-13251454.93,4833873.012,72250,307929,TAP307929,FALLON,NV,89406,TAP,IN SERVICE,CHURCHILL,32001,USA,39.77895906,-119.039845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,120,-999999,Y,N
-11554585.94,3849216.852,72251,307930,TAP307930,MALJAMAR,NM,88260,TAP,IN SERVICE,LEA,35025,USA,32.65210206,-103.7966115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11391710.11,4155397.266,72252,307931,TAP307931,HEREFORD,TX,79045,TAP,IN SERVICE,DEAF SMITH,48117,USA,34.937547,-102.333473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13475147.94,4485667.372,72253,307932,TAP307932,NEWMAN,CA,95360,TAP,IN SERVICE,STANISLAUS,6099,USA,37.3333034,-121.0493135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-13102094.53,4042200.028,72254,307933,TAP307933,UPLAND,CA,91786,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.09972126,-117.6981177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-13498680.99,4593833.181,72255,307934,TAP307934,LODI,CA,95240,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.10191624,-121.2607145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-10615720.78,3485564.809,72256,307935,RITTENHOUSE TAP 1,HOUSTON,TX,77076,TAP,IN SERVICE,HARRIS,48201,USA,29.85998439,-95.36264232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,11/30/2016 0:00,IMAGERY/OTHER,11/30/2016 0:00,3,138,138,N,N
-10614625.11,3455758.683,72257,307936,TAP307936,HOUSTON,TX,77048,TAP,IN SERVICE,HARRIS,48201,USA,29.62750733,-95.35279974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,10/11/2017 0:00,3,138,138,N,N
-13146864.09,4015645.771,72258,307937,TAP307937,NORWALK,CA,90650,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.901964,-118.1002895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,2,66,66,Y,Y
-10604343.78,3810636.613,72259,307938,TAP307938,TYLER,TX,75708,TAP,IN SERVICE,SMITH,48423,USA,32.359826,-95.260441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-11392150.6,3989610.912,72260,307939,TAP307939,WHITHARRAL,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.70762848,-102.33743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,69,69,N,N
-11145615.22,3880560.599,72261,307940,TAP307940,HAMLIN,TX,79520,TAP,IN SERVICE,JONES,48253,USA,32.888855,-100.122765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,69,N,N
-12931286.87,3994546.44,72262,307941,TAP307941,DESERT CENTER,CA,92239,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.74450331,-116.1637264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,3,92,92,Y,Y
-11603701.16,3803353.615,72263,307942,TAP307942,CARLSBAD,NM,88220,TAP,IN SERVICE,EDDY,35015,USA,32.304545,-104.237821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-13048558.81,4006868.764,72264,307943,CAJALCO TAP,PERRIS,CA,92571,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.83649792,-117.2171981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,OTHER,7/2/2015 0:00,3,115,115,N,N
-11319777.82,4215278.772,72265,307944,TAP307944,GLUCK,TX,79108,TAP,IN SERVICE,POTTER,48375,USA,35.37733748,-101.6872943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-13434730.61,4928568.493,72266,307945,TAP307945,SUSANVILLE,CA,96130,TAP,IN SERVICE,LASSEN,6035,USA,40.42960075,-120.6862385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-10758295.45,3871868.47,72267,307946,NORTH MESQUITE TAP,MESQUITE,TX,75150,TAP,IN SERVICE,DALLAS,48113,USA,32.82326269,-96.64341234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,3,138,138,N,N
-12513391.01,3974565.773,72268,307947,TAP307947,SURPRISE,AZ,85388,TAP,IN SERVICE,MARICOPA,4013,USA,33.595124,-112.409704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,-999999,-999999,N,N
-11186726.31,3685239.1,72269,307948,TAP307948,SAN ANGELO,TX,76904,TAP,IN SERVICE,TOM GREEN,48451,USA,31.40331738,-100.4920722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,138,N,N
-11305480.31,4251933.603,72270,307949,TAP307949,FRITCH,TX,79036,TAP,IN SERVICE,HUTCHINSON,48233,USA,35.64536776,-101.5588575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-12434880.91,3939962.987,72271,307950,TAP307950,GILBERT,AZ,85296,TAP,IN SERVICE,MARICOPA,4013,USA,33.33581423,-111.7044358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,3,69,-999999,Y,N
-10973431.77,4023141.016,72272,307951,TAP307951,WICHITA FALLS,TX,76305,TAP,IN SERVICE,WICHITA,48485,USA,33.9578299,-98.57601475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY/OTHER,4/26/2017 0:00,3,138,138,N,N
-12442510.34,3934105.469,72273,307952,TAP307952,GILBERT,AZ,85297,TAP,IN SERVICE,MARICOPA,4013,USA,33.29184187,-111.7729721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2019 0:00,IMAGERY,4/22/2019 0:00,3,69,69,Y,Y
-11420795.88,3783411.974,72274,307953,TAP307953,ANDREWS,TX,79714,TAP,IN SERVICE,ANDREWS,48003,USA,32.153007,-102.594755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-11391860.93,4143598.708,72275,307954,TAP307954,HEREFORD,TX,79045,TAP,IN SERVICE,DEAF SMITH,48117,USA,34.85061429,-102.3348279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13154293.68,4026200.13,72276,307955,FEDERALGEN TAP,COMMERCE,CA,90040,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.9806205,-118.1670306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/29/2015 0:00,OTHER,6/29/2015 0:00,5,66,66,N,N
-13520512.6,4649125.636,72277,307956,TAP307956,PARKWAY,CA,95823,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.4917305,-121.4568312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-10813527.81,3870466.649,72278,307957,TAP307957,FORT WORTH,TX,76053,TAP,IN SERVICE,TARRANT,48439,USA,32.81267977,-97.13957311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,3,138,138,N,N
-11480094,3668679.626,72279,307958,TAP307958,PECOS,TX,79772,TAP,IN SERVICE,REEVES,48389,USA,31.276265,-103.127439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,138,-999999,Y,N
-10465726.64,3678139.006,72280,307959,TAP307959,BRONSON,TX,75930,TAP,IN SERVICE,SABINE,48403,USA,31.348863,-94.015222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,69,-999999,Y,N
-12484658.68,3974717.539,72281,307960,ARROYO TAP,PHOENIX,AZ,85304,TAP,IN SERVICE,MARICOPA,4013,USA,33.59625961,-112.1515971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/1/2017 0:00,OTHER,3/1/2017 0:00,3,69,69,N,N
-12814135.64,4322471.039,72282,307961,TAP307961,SUNRISE MANOR,NV,89104,TAP,IN SERVICE,CLARK,32003,USA,36.158633,-115.111339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,69,-999999,Y,N
-13030853.43,3840923.962,72283,307962,OTAY TAP,SAN DIEGO,CA,91911,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.589357,-117.058148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/SDGE_2012-2013ProposedSolutions.pdf,7/6/2015 0:00,IMAGERY/OTHER,7/6/2015 0:00,3,69,69,N,N
-12491369.23,3963101.787,72284,307963,TAP307963,GLENDALE,AZ,85303,TAP,IN SERVICE,MARICOPA,4013,USA,33.5093,-112.211879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,3,69,-999999,Y,N
-12505878.17,3976389.461,72285,307964,TAP307964,SURPRISE,AZ,85335,TAP,IN SERVICE,MARICOPA,4013,USA,33.608769,-112.342215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,4/23/2019 0:00,3,69,69,Y,Y
-12482700.52,3976647.237,72286,307965,TAP307965,PHOENIX,AZ,85029,TAP,IN SERVICE,MARICOPA,4013,USA,33.61069753,-112.1340066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY,4/25/2019 0:00,3,69,69,Y,Y
-10602554.96,3431051.25,72287,307966,TAP307966,ALVIN,TX,77511,TAP,IN SERVICE,BRAZORIA,48039,USA,29.43439053,-95.24437171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2017 0:00,IMAGERY/OTHER,5/5/2017 0:00,3,138,138,N,N
-10767272.18,3943799.82,72288,307967,TAP307967,WESTON,TX,75009,TAP,IN SERVICE,COLLIN,48085,USA,33.36460529,-96.72405167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-10538593.87,3498895.142,72289,307968,TAP307968,DEVERS,TX,77575,TAP,IN SERVICE,LIBERTY,48291,USA,29.9637815,-94.66979947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,138,N,N
-10818775.25,3875586.746,72290,307969,TAP307969,HURST,TX,76054,TAP,IN SERVICE,TARRANT,48439,USA,32.85132738,-97.18671158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-11385603.79,3661954.553,72291,307970,TAP307970,MC CAMEY,TX,79752,TAP,IN SERVICE,UPTON,48461,USA,31.224618,-102.278619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-11369488.4,4200139.132,72292,307971,TAP307971,WILDORADO,TX,79124,TAP,IN SERVICE,POTTER,48375,USA,35.2663714,-102.133852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,69,69,N,N
-13346885.01,4398147.09,72293,307972,TAP307972,FRESNO,CA,93706,TAP,IN SERVICE,FRESNO,6019,USA,36.705577,-119.897108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,230,230,Y,Y
-10528913.02,3559329.09,72294,307973,TAP307973,VOTAW,TX,77625,TAP,IN SERVICE,HARDIN,48199,USA,30.43299089,-94.58283491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY,9/18/2015 0:00,3,138,138,Y,Y
-10958111,4017225.557,72295,307974,TAP307974,WICHITA FALLS,TX,76305,TAP,IN SERVICE,WICHITA,48485,USA,33.913742,-98.438386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-12990844.05,3851291.51,72296,307975,TAP307975,JAMUL,CA,91935,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.6677923,-116.6987376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-11308535.38,4368987.747,72297,307976,TAP307976,GOODWELL,TX,79040,TAP,IN SERVICE,HANSFORD,48195,USA,36.49528614,-101.5863017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-13581634.1,4497087.247,72298,307977,LOCKHEED 2 TAP,SUNNYVALE,CA,94089,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.41482778,-122.005895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-10775335,3316595.16,72299,307978,TAP307978,LONG MOTT,TX,77979,TAP,IN SERVICE,CALHOUN,48057,USA,28.53500888,-96.79648122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,138,N,N
-12993174.1,4018787.064,72300,307979,TAP307979,WHITEWATER,CA,92282,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.92538212,-116.7196688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/24/2019 0:00,3,115,115,Y,Y
-11194617.24,3631162.29,72301,307980,TAP307980,ELDORADO,TX,76936,TAP,IN SERVICE,SCHLEICHER,48413,USA,30.98778034,-100.5629577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,69,N,N
-13553730.09,4693646.299,72302,307981,WOODLAND TAP,KNIGHTS LANDING,CA,95645,TAP,IN SERVICE,YOLO,6113,USA,38.804079,-121.755229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/Presentation-PreliminaryReliabilityAssessmentResults-Sep24_2014.pdf,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,3,115,115,N,N
-13141514.02,4021299.697,72303,307982,TAP307982,SANTA FE SPRINGS,CA,90670,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.944109,-118.052229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,4/24/2019 0:00,3,66,66,Y,Y
-11554052.9,3801699.96,72304,307983,TAP307983,MALAGA,NM,88256,TAP,IN SERVICE,EDDY,35015,USA,32.29198836,-103.7918231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10821399.06,3924368.662,72305,307984,KRUM TAP SWITCH,DENTON,TX,76207,TAP,IN SERVICE,DENTON,48121,USA,33.21869867,-97.21028171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,9/22/2016 0:00,IMAGERY/OTHER,9/22/2016 0:00,3,138,138,Y,Y
-13491323.11,4577784.683,72306,307985,TAP307985,STOCKTON,CA,95215,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.98838182,-121.1946176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,115,60,Y,Y
-10765528.4,3883226.284,72307,307986,TAP307986,DALLAS,TX,75243,TAP,IN SERVICE,DALLAS,48113,USA,32.908961,-96.708387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,138,138,Y,Y
-13157395.75,4023905.242,72308,307987,TAP307987,HUNTINGTON PARK,CA,90255,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.963524,-118.194897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,3,66,66,Y,Y
-11300366.19,4012923.012,72309,307988,TAP307988,PETERSBURG,TX,79235,TAP,IN SERVICE,FLOYD,48153,USA,33.88166082,-101.5129166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-13163309.64,4043977.031,72310,307989,GLENDALE SOUTH TAP 3,LOS ANGELES,CA,90039,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.11293868,-118.2480224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,66,66,Y,Y
-10577645.09,3422938.9,72311,307990,TAP307990,LA MARQUE,TX,77568,TAP,IN SERVICE,GALVESTON,48167,USA,29.37090294,-95.02060254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-10781189.4,3870476.623,72312,307991,TAP307991,DALLAS,TX,75235,TAP,IN SERVICE,DALLAS,48113,USA,32.81275507,-96.8490722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,3,138,138,N,N
-10768711.71,3516929.099,72313,307992,TAP307992,ROUND TOP,TX,78954,TAP,IN SERVICE,FAYETTE,48149,USA,30.10403115,-96.73698321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,138,N,N
-11758785.57,4224940.154,72314,307993,ROWE TAP,ROWE,NM,87560,TAP,IN SERVICE,SAN MIGUEL,35047,USA,35.448071,-105.630968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10629070.67,3460836.912,72315,307994,TAP307994,HOUSTON,TX,77096,TAP,IN SERVICE,HARRIS,48201,USA,29.66715376,-95.48256638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2017 0:00,IMAGERY/OTHER,5/5/2017 0:00,3,138,138,N,N
-12813733.78,4322479.312,72316,307995,TAP307995,SUNRISE MANOR,NV,89104,TAP,IN SERVICE,CLARK,32003,USA,36.158693,-115.107729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,69,-999999,Y,N
-10684315.71,3799025.262,72317,307996,TAP307996,EUSTACE,TX,75124,TAP,IN SERVICE,HENDERSON,48213,USA,32.271675,-95.978841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13283594.91,4317628.084,72318,307997,TAP307997,TULARE,CA,93274,TAP,IN SERVICE,TULARE,6107,USA,36.12349978,-119.3285633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,66,66,Y,Y
-13087715.22,4014295.876,72319,307998,TAP307998,CORONA,CA,92880,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.89189865,-117.5689462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/22/2019 0:00,3,66,66,Y,Y
-13498775.69,4513079.219,72320,307999,TAP307999,PATTERSON,CA,95363,TAP,IN SERVICE,STANISLAUS,6099,USA,37.52884253,-121.2615652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,115,60,Y,Y
-13300638.02,4178589.642,72321,308000,TAP308000,TAFT,CA,93268,TAP,IN SERVICE,KERN,6029,USA,35.10816187,-119.4816642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,70,70,Y,Y
-11422640.57,3919514.167,72322,308001,TAP308001,TOKIO,TX,79355,TAP,IN SERVICE,YOAKUM,48501,USA,33.18220868,-102.6113261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,69,69,N,N
-10791741.8,3780507.418,72323,308002,TAP308002,MILFORD,TX,76670,TAP,IN SERVICE,ELLIS,48139,USA,32.130914,-96.943866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-13138882.19,3994521.177,72324,308003,TAP308003,HUNTINGTON BEACH,CA,92649,TAP,IN SERVICE,ORANGE,6059,USA,33.7443146,-118.0285869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,2,66,66,Y,Y
-11336330.44,4037516.349,72325,308004,TAP308004,HALE CENTER,TX,79041,TAP,IN SERVICE,HALE,48189,USA,34.064874,-101.835989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-10600237.54,3459590.473,72326,308005,TAP308005,SOUTH HOUSTON,TX,77587,TAP,IN SERVICE,HARRIS,48201,USA,29.65742408,-95.22355399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13426013.58,4562516.169,72327,308006,TULLOCH TAP,COPPEROPOLIS,CA,95228,TAP,IN SERVICE,CALAVERAS,6009,USA,37.880202,-120.607932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/8/2017 0:00,OTHER,3/8/2017 0:00,3,115,115,N,N
-13513307.89,4676382.939,72328,308007,TAP308007,NORTH HIGHLANDS,CA,95660,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.68312419,-121.3921102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,UNVERIFIED,1/29/2019 0:00,3,60,60,Y,Y
-11629291.72,4421487.147,72329,308008,TAP308008,RATON,NM,87740,TAP,IN SERVICE,COLFAX,35007,USA,36.873487,-104.467705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,46,Y,Y
-10573402.37,3473209.277,72330,308009,TAP308009,BAYTOWN,TX,77521,TAP,IN SERVICE,HARRIS,48201,USA,29.7636811,-94.9824895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY/OTHER,9/28/2015 0:00,3,138,138,N,N
-10630739.07,3467814.486,72331,308010,TAP308010,HOUSTON,TX,77036,TAP,IN SERVICE,HARRIS,48201,USA,29.72160316,-95.49755392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2017 0:00,IMAGERY/OTHER,5/5/2017 0:00,3,138,138,N,N
-12455927.02,3935056.145,72332,308011,TAP308011,CHANDLER,AZ,85224,TAP,IN SERVICE,MARICOPA,4013,USA,33.2989801,-111.8934962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/22/2019 0:00,3,69,69,Y,Y
-11520213.19,3862343.915,72333,308012,TAP308012,LOVINGTON,NM,88260,TAP,IN SERVICE,LEA,35025,USA,32.7513331,-103.4878359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-11243264.9,4340592.293,72334,308013,TAP308013,PERRYTON,TX,79070,TAP,IN SERVICE,OCHILTREE,48357,USA,36.289954,-100.999967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,115,-999999,Y,N
-13511080.51,4647191.424,72335,308014,TAP308014,ELK GROVE,CA,95828,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.47812958,-121.3721013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-12487498.37,3963144.886,72336,308015,TAP308015,GLENDALE,AZ,85301,TAP,IN SERVICE,MARICOPA,4013,USA,33.50962282,-112.1771065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2019 0:00,IMAGERY,4/22/2019 0:00,3,69,69,Y,Y
-13465536.55,4869908.85,72337,308016,TAP308016,QUINCY,CA,95971,TAP,IN SERVICE,PLUMAS,6063,USA,40.02729048,-120.9629729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY/OTHER,6/18/2018 0:00,3,60,60,Y,Y
-10597709,3467223.998,72338,308017,TAP308017,PASADENA,TX,77506,TAP,IN SERVICE,HARRIS,48201,USA,29.71699644,-95.20083971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,N,N
-11535659.12,3684353.113,72339,308018,TAP308018,PECOS,TX,79772,TAP,IN SERVICE,REEVES,48389,USA,31.396524,-103.626589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,69,69,N,N
-11220857.74,3721266.274,72340,308019,TAP308019,WATER VALLEY,TX,76934,TAP,IN SERVICE,TOM GREEN,48451,USA,31.67914158,-100.7986801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,69,69,N,N
-13250982.15,4277821.842,72341,308020,TAP308020,CALIFORNIA HOT SPRINGS,CA,93207,TAP,IN SERVICE,TULARE,6107,USA,35.83412992,-119.035598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,66,66,Y,Y
-10815641.6,3870275.493,72342,308021,TAP308021,HURST,TX,76053,TAP,IN SERVICE,TARRANT,48439,USA,32.81123656,-97.15856159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
