X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13463550.51,4559191.813,72343,308022,VALLEY HOME TAP 2,ESCALON,CA,95361,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.85662732,-120.945132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.sjgov.org/lafco/SSJID/Preliminary%20Revised%20Draft%20SOI_MSR/BlackVeatch%202009%20as%20Appendix%20PGE%20letter%20-%204-21-14.pdf,7/30/2015 0:00,OTHER,7/30/2015 0:00,3,115,115,N,N
-11444507.72,3782783.884,72344,308023,TAP308023,ANDREWS,TX,79714,TAP,IN SERVICE,ANDREWS,48003,USA,32.14823,-102.807762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,4/18/2019 0:00,3,138,-999999,Y,N
-10820288.34,3881353.45,72345,308024,TAP308024,NORTH RICHLAND HILLS,TX,76182,TAP,IN SERVICE,TARRANT,48439,USA,32.89483558,-97.20030394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-13071950.43,4030764.046,72346,308025,TAP308025,JURUPA VALLEY,CA,92509,TAP,IN SERVICE,RIVERSIDE,6065,USA,34.01461063,-117.4273287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,66,Y,Y
-13662832.43,4623559.298,72347,308026,TAP308026,COTATI,CA,94931,TAP,IN SERVICE,SONOMA,6097,USA,38.311747,-122.735312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-12721692.26,4047256.492,72348,308027,TAP308027,PARKER,AZ,85344,TAP,IN SERVICE,LA PAZ,4012,USA,34.137326,-114.280906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13143708.05,4004320.167,72349,308028,TAP308028,LONG BEACH,CA,90808,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.817479,-118.0719383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,IMAGERY,4/18/2019 0:00,3,66,66,Y,Y
-10730242.12,3449376.677,72350,308029,TAP308029,EAGLE LAKE,TX,77434,TAP,IN SERVICE,COLORADO,48089,USA,29.57766,-96.391405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,138,138,N,N
-13460423.49,4627724.167,72351,308030,TAP308030,IONE,CA,95640,TAP,IN SERVICE,AMADOR,6005,USA,38.34109765,-120.9170415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,60,Y,Y
-13617602.75,4931680.835,72352,308031,JESSUP TAP 1,ANDERSON,CA,96007,TAP,IN SERVICE,SHASTA,6089,USA,40.45087961,-122.3290069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,OTHER,6/16/2015 0:00,3,115,115,Y,Y
-10589683.88,3441360.13,72353,308032,TAP308032,WEBSTER,TX,77598,TAP,IN SERVICE,HARRIS,48201,USA,29.51501102,-95.12874883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY/OTHER,11/30/2016 0:00,3,138,138,N,N
-13429711.48,4925731.856,72354,308033,TAP308033,SUSANVILLE,CA,96130,TAP,IN SERVICE,LASSEN,6035,USA,40.41020102,-120.6411509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,60,60,Y,Y
-13493065.54,4587095.749,72355,308034,TAP308034,STOCKTON,CA,95212,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.054274,-121.21027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,60,Y,Y
-12968585.98,3868462.536,72356,308035,TAP308035,CAMPO,CA,91906,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.79754771,-116.49879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-13121990.48,3988609.808,72357,308036,TAP308036,SANTA ANA,CA,92707,TAP,IN SERVICE,ORANGE,6059,USA,33.700147,-117.8768461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,1,66,66,Y,Y
-13494895.6,5106174.208,72358,308037,TAP308037,CANBY,CA,96015,TAP,IN SERVICE,MODOC,6049,USA,41.63308079,-121.2267098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,69,69,N,N
-12806515.16,4324617.436,72359,308038,TAP308038,SUNRISE MANOR,NV,89110,TAP,IN SERVICE,CLARK,32003,USA,36.174199,-115.042883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,2,-999999,-999999,N,N
-10820758.59,3008177.21,72360,308039,TAP308039,PORT ISABEL,TX,78578,TAP,IN SERVICE,CAMERON,48061,USA,26.07342032,-97.20452827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,N,N
-13525119.26,4380962.152,72361,308040,TAP308040,CHUALAR,CA,93925,TAP,IN SERVICE,MONTEREY,6053,USA,36.58171231,-121.4982135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13138879.88,4011554.338,72362,308041,TAP308041,BUENA PARK,CA,90620,TAP,IN SERVICE,ORANGE,6059,USA,33.871453,-118.0285662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,UNVERIFIED,2/4/2019 0:00,2,66,66,Y,Y
-10542241.32,3843271.134,72363,308042,TAP308042,SPRING HILL,TX,75605,TAP,IN SERVICE,GREGG,48183,USA,32.60712046,-94.70256503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,69,Y,Y
-12454102.34,3979892.932,72364,308043,THOMPSON PEAK TAP,SCOTTSDALE,AZ,85260,TAP,IN SERVICE,MARICOPA,4013,USA,33.63497622,-111.8771048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,3/1/2017 0:00,OTHER,3/1/2017 0:00,3,69,69,N,N
-13037601.31,4032568.138,72365,308044,TAP308044,YUCAIPA,CA,92399,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.028043,-117.1187652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-10481851.99,3933949.253,72366,308045,TAP308045,DOMINO,TX,75572,TAP,IN SERVICE,CASS,48067,USA,33.29066886,-94.16007844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-13663593.96,4640629.657,72367,308046,TAP308046,SANTA ROSA,CA,95401,TAP,IN SERVICE,SONOMA,6097,USA,38.43196969,-122.7421529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-11801518.12,4252444.876,72368,308047,MIGUEL LUJAN TAP (NS LINE),SANTA FE,NM,87507,TAP,IN SERVICE,SANTA FE,35049,USA,35.6491,-106.014841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",3/14/2019 0:00,IMAGERY,3/5/2019 0:00,1,115,115,N,N
-13579607.64,4585406.879,72369,308048,GWF #5 TAP,BAY POINT,CA,94565,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.04232667,-121.987691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,60,60,N,N
-11383994.33,4012478.272,72370,308049,TAP308049,LITTLEFIELD,TX,79339,TAP,IN SERVICE,LAMB,48279,USA,33.878344,-102.264161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,IMAGERY,4/24/2019 0:00,3,69,69,Y,Y
-11239156.65,4228504.523,72371,308050,TAP308050,PAMPA,TX,79065,TAP,IN SERVICE,GRAY,48179,USA,35.474151,-100.963062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-10607306.37,3495500.664,72372,308051,TAP308051,HOUSTON,TX,77396,TAP,IN SERVICE,HARRIS,48201,USA,29.93736054,-95.28705431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-11861260.37,4176736.296,72373,308052,WINROCK TAP,ALBUQUERQUE,NM,87110,TAP,IN SERVICE,BERNALILLO,35001,USA,35.09454081,-106.5515148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,OTHER,2/25/2019 0:00,3,115,115,N,N
-13591135.34,4872525.738,72374,308053,TAP308053,LOS MOLINOS,CA,96055,TAP,IN SERVICE,TEHAMA,6103,USA,40.045289,-122.091246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-11377011.11,3623930.797,72375,308054,TAP308054,BAKERSFIELD,TX,79744,TAP,IN SERVICE,PECOS,48371,USA,30.93207399,-102.2014297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY/OTHER,3/21/2017 0:00,3,138,138,N,N
-12873010.07,3915760.512,72376,308055,TAP308055,CALIPATRIA,CA,92233,TAP,IN SERVICE,IMPERIAL,6025,USA,33.153983,-115.640217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,92,-999999,Y,N
-13432791.77,4626383.108,72377,308056,ELECTRA TAP 2,JACKSON,CA,95665,TAP,IN SERVICE,AMADOR,6005,USA,38.33164824,-120.6688215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,OTHER,6/16/2015 0:00,3,230,230,N,N
-13225449.99,4190372.196,72378,308057,TAP308057,ARVIN,CA,93203,TAP,IN SERVICE,KERN,6029,USA,35.19470382,-118.8062387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,66,66,Y,Y
-10694100.66,3946988.13,72379,308058,TAP308058,WOLFE CITY,TX,75496,TAP,IN SERVICE,FANNIN,48147,USA,33.38852268,-96.06674073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,138,138,Y,Y
-10587708.35,3480397.38,72380,308059,TAP308059,CHANNELVIEW,TX,77530,TAP,IN SERVICE,HARRIS,48201,USA,29.81971894,-95.11100237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-12861369.47,3883756.57,72381,308060,TAP308060,BRAWLEY,CA,92227,TAP,IN SERVICE,IMPERIAL,6025,USA,32.91296015,-115.5356477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/24/2019 0:00,3,92,92,Y,Y
-10811557.13,3876651.845,72382,308061,TAP308061,BEDFORD,TX,76021,TAP,IN SERVICE,TARRANT,48439,USA,32.85936487,-97.12187011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,138,138,N,N
-10536028.69,3677402.117,72383,308062,TAP308062,LUFKIN,TX,75901,TAP,IN SERVICE,ANGELINA,48005,USA,31.3432096,-94.6467561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,4/18/2019 0:00,3,138,-999999,Y,N
-10818764.91,3879262.87,72384,308063,TAP308063,NORTH RICHLAND HILLS,TX,76182,TAP,IN SERVICE,TARRANT,48439,USA,32.87906519,-97.18661874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-11003290.08,3407384.89,72385,308064,TAP308064,LYTLE,TX,78059,TAP,IN SERVICE,MEDINA,48325,USA,29.24906584,-98.84423654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,69,69,Y,Y
-10847701.9,2985927.278,72386,308065,TAP308065,BROWNSVILLE,TX,78521,TAP,IN SERVICE,CAMERON,48061,USA,25.89374929,-97.44656415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,N,N
-11574461.3,3839064.869,72387,308066,TAP308066,CARLSBAD,NM,88210,TAP,IN SERVICE,EDDY,35015,USA,32.57528483,-103.9751549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,N,N
-13651519.95,4613014.912,72388,308067,TAP308067,PETALUMA,CA,94952,TAP,IN SERVICE,SONOMA,6097,USA,38.2373855,-122.6336902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,60,Y,Y
-13047856.04,4006058.146,72389,308068,BUNKER 2 TAP,PERRIS,CA,92571,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.83044914,-117.2108851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,OTHER,7/2/2015 0:00,3,115,115,N,N
-10601143.4,3475120.67,72390,308069,TAP308069,HOUSTON,TX,77013,TAP,IN SERVICE,HARRIS,48201,USA,29.77858522,-95.23169141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,2,138,138,N,N
-10625093.05,3449736.399,72391,308070,TAP308070,FRESNO,TX,77545,TAP,IN SERVICE,FORT BEND,48157,USA,29.5804703,-95.44683483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,10/11/2017 0:00,3,138,138,N,N
-11381255.97,3754126.138,72392,308071,TAP308071,GARDENDALE,TX,79706,TAP,IN SERVICE,MIDLAND,48329,USA,31.93000454,-102.2395619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,138,N,N
-10975072.76,4010310.579,72393,308072,TAP308072,WICHITA FALLS,TX,76310,TAP,IN SERVICE,WICHITA,48485,USA,33.86217577,-98.59075602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY/OTHER,4/26/2017 0:00,3,138,138,N,N
-12482707.02,3975276.903,72394,308073,TAP308073,PHOENIX,AZ,85029,TAP,IN SERVICE,MARICOPA,4013,USA,33.600445,-112.134065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,3,69,69,N,N
-13508189.96,4666504.946,72395,308074,TAP308074,ARDEN-ARCADE,CA,95608,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.61382243,-121.346135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY/OTHER,5/31/2017 0:00,3,69,69,N,N
-10768630.68,3892066.682,72396,308075,TAP308075,RICHARDSON,TX,75080,TAP,IN SERVICE,DALLAS,48113,USA,32.97560726,-96.73625531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2019 0:00,IMAGERY,5/1/2019 0:00,3,138,138,N,N
-13161136.54,4121736.841,72397,308076,TAP308076,LANCASTER,CA,93536,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.68929138,-118.2285011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,4/23/2019 0:00,3,66,66,Y,Y
-13675778.94,4647786.271,72398,308077,TAP308077,FORESTVILLE,CA,95436,TAP,IN SERVICE,SONOMA,6097,USA,38.48231268,-122.8516124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,60,60,Y,Y
-12798668.6,4354234.952,72399,308078,TAP308078,OVERTON,NV,89040,TAP,IN SERVICE,CLARK,32003,USA,36.38867397,-114.9723962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,500,-999999,Y,N
-13150086.4,4105923.749,72400,308079,TAP308079,PALMDALE,CA,93550,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.57240717,-118.129236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/22/2019 0:00,3,66,66,Y,Y
-10600332.66,3467561.179,72401,308080,TAP308080,GALENA PARK,TX,77506,TAP,IN SERVICE,HARRIS,48201,USA,29.719627,-95.22440843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11635913.77,3955492.13,72402,308081,TAP308081,ROSWELL,NM,88201,TAP,IN SERVICE,CHAVES,35005,USA,33.452284,-104.5271919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,69,69,Y,Y
-10611199.66,3462222.397,72403,308082,TAP308082,HOUSTON,TX,77033,TAP,IN SERVICE,HARRIS,48201,USA,29.67796772,-95.32202833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,138,N,N
-10437640.4,3510329.853,72404,308083,TAP308083,ORANGE,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.052732,-93.762919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,138,-999999,Y,N
-10438338.93,3510097.073,72405,308084,TAP308084,ORANGE,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.050922,-93.769194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,138,69,Y,Y
-13432823.55,4626364.155,72406,308085,ELECTRA TAP 1,JACKSON,CA,95642,TAP,IN SERVICE,AMADOR,6005,USA,38.33151469,-120.6691071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,OTHER,6/16/2015 0:00,3,230,230,N,N
-11455788.39,4073390.385,72407,308086,TAP308086,FARWELL,TX,79325,TAP,IN SERVICE,PARMER,48369,USA,34.331416,-102.909098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,69,-999999,Y,N
-13401844.78,4839901.867,72408,308087,TAP308087,BECKWOURTH,CA,96129,TAP,IN SERVICE,PLUMAS,6063,USA,39.820568,-120.39082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13512018.46,4653139.24,72409,308088,TAP308088,SACRAMENTO,CA,95828,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.519945,-121.380527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,60,60,Y,Y
-13160462.86,4023289.064,72410,308089,TAP308089,SOUTH GATE,CA,90280,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.958933,-118.2224493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,1,66,66,Y,Y
-13625061.84,4951597.231,72411,308090,TAP308090,REDDING,CA,96001,TAP,IN SERVICE,SHASTA,6089,USA,40.586887,-122.396013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,3,115,115,Y,Y
-10539129.96,3716919.38,72412,308091,TAP308091,NACOGDOCHES,TX,75964,TAP,IN SERVICE,NACOGDOCHES,48347,USA,31.645905,-94.67461524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-13006587.41,4065470.958,72413,308092,TAP308092,BIG BEAR CITY,CA,92314,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.27264762,-116.8401627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/24/2019 0:00,3,34,34,Y,Y
-13608307.48,4591362.361,72414,308093,CARQUINEZ TAP,VALLEJO,CA,94590,TAP,IN SERVICE,SOLANO,6095,USA,38.084448,-122.245506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,3,115,115,Y,Y
-13520125.41,4633144.783,72415,308094,TAP308094,FRANKLIN,CA,95757,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.37928,-121.453353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,-999999,Y,N
-13519137.46,4624865.931,72416,308095,TAP308095,ELK GROVE,CA,95757,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.32095638,-121.4444781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,60,Y,Y
-12794016.76,4407487.538,72417,308096,TAP308096,OVERTON,NV,89040,TAP,IN SERVICE,CLARK,32003,USA,36.772817,-114.930608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,UNVERIFIED,2/28/2019 0:00,3,-999999,-999999,N,N
-13397823.36,4326899.983,72418,308097,TAP308097,COALINGA,CA,93210,TAP,IN SERVICE,FRESNO,6019,USA,36.190749,-120.354695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,60,60,Y,Y
-10697049,3587857.545,72419,308098,TAP308098,IOLA,TX,77861,TAP,IN SERVICE,GRIMES,48185,USA,30.6537066,-96.09322608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,3,138,138,N,N
-10586373.98,3472617.318,72420,308099,TAP308099,CHANNELVIEW,TX,77530,TAP,IN SERVICE,HARRIS,48201,USA,29.75906484,-95.0990155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,1,138,138,N,N
-13221112.03,4048595.762,72421,308100,TAP308100,AGOURA HILLS,CA,91301,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.1472833,-118.7672701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,2,66,66,Y,Y
-10752934.96,3876799.21,72422,308101,TAP308101,GARLAND,TX,75043,TAP,IN SERVICE,DALLAS,48113,USA,32.86047686,-96.59525824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY/OTHER,5/1/2017 0:00,3,138,138,N,N
-11605796.59,4342858.361,72423,308102,TAP308102,SPRINGER,NM,87747,TAP,IN SERVICE,COLFAX,35007,USA,36.30636021,-104.2566446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-11401939.4,4100202.771,72424,308103,TAP308103,DIMMITT,TX,79027,TAP,IN SERVICE,CASTRO,48069,USA,34.53007939,-102.4253643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-10767051.84,3850961.22,72425,308104,TAP308104,HUTCHINS,TX,75241,TAP,IN SERVICE,DALLAS,48113,USA,32.66529456,-96.72207233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, w. levee to norwood",1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,3,138,138,N,N
-11182085.63,3679893.293,72426,308105,TAP308105,SAN ANGELO,TX,76904,TAP,IN SERVICE,TOM GREEN,48451,USA,31.36232049,-100.4503843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,69,69,N,N
-11442020.83,3892725.29,72427,308106,TAP308106,DENVER CITY,TX,79323,TAP,IN SERVICE,YOAKUM,48501,USA,32.98057038,-102.7854219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY/OTHER,3/21/2017 0:00,3,230,230,N,N
-13510261.97,4663756.39,72428,308107,TAP308107,ARDEN-ARCADE,CA,95864,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.59452727,-121.3647482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,-999999,Y,N
-13561601.21,4642464.214,72429,308108,DIXON TAP,DIXON,CA,95620,TAP,IN SERVICE,SOLANO,6095,USA,38.44487818,-121.8259364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/Presentation-PreliminaryReliabilityAssessmentResults-Sep24_2014.pdf,2/27/2017 0:00,IMAGERY/OTHER,2/27/2017 0:00,3,60,60,N,N
-13128344.92,4045635.155,72430,308109,TAP308109,IRWINDALE,CA,91706,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.12527,-117.933929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,66,66,Y,Y
-13408581.51,4158744.976,72431,308110,FAIRWAY TAP,SANTA MARIA,CA,93458,TAP,IN SERVICE,SANTA BARBARA,6083,USA,34.96219643,-120.4513371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,OTHER,6/22/2015 0:00,3,115,115,N,N
-11392945.78,3688639.05,72432,308111,TAP308111,CRANE,TX,79731,TAP,IN SERVICE,CRANE,48103,USA,31.42938221,-102.3445733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,69,69,N,N
-13256223.55,4224058.161,72433,308112,TAP308112,BAKERSFIELD,CA,93308,TAP,IN SERVICE,KERN,6029,USA,35.44161627,-119.0826823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,115,70,Y,Y
-11391927.16,3742282.67,72434,308113,TAP308113,ODESSA,TX,79761,TAP,IN SERVICE,ECTOR,48135,USA,31.83966615,-102.3354228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,138,138,N,N
-13808880.99,4995994.134,72435,308114,TAP308114,ARCATA,CA,95521,TAP,IN SERVICE,HUMBOLDT,6023,USA,40.88907595,-124.0472885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,60,60,Y,Y
-13502820.34,4649751.587,72436,308115,TAP308115,VINEYARD,CA,95829,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.49613148,-121.2978989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,2,60,60,Y,Y
-11658688.53,4382952.024,72437,308116,TAP308116,SPRINGER,NM,87747,TAP,IN SERVICE,COLFAX,35007,USA,36.596065,-104.731781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,69,69,Y,Y
-10815221.86,3863158.085,72438,308117,TAP308117,FORT WORTH,TX,76120,TAP,IN SERVICE,TARRANT,48439,USA,32.757484,-97.154791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,138,138,Y,Y
-11302324.11,4012860.571,72439,308118,TAP308118,PETERSBURG,TX,79235,TAP,IN SERVICE,FLOYD,48153,USA,33.88119514,-101.5305049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,115,115,N,N
-11174333.86,3694810.57,72440,308119,TAP308119,SAN ANGELO,TX,76905,TAP,IN SERVICE,TOM GREEN,48451,USA,31.47667606,-100.380749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,69,69,N,N
-13460883.17,4532542.4,72441,308120,TAP308120,MODESTO,CA,95355,TAP,IN SERVICE,STANISLAUS,6099,USA,37.66737048,-120.9211709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,110,60,Y,Y
-13587763.57,4717280.319,72442,308121,TAP308121,ARBUCKLE,CA,95912,TAP,IN SERVICE,COLUSA,6011,USA,38.96933705,-122.0609569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-11631625.41,3938948.787,72443,308122,TAP308122,ROSWELL,NM,88203,TAP,IN SERVICE,CHAVES,35005,USA,33.32820223,-104.4886689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-12492342.85,3967875.294,72444,308123,TAP308123,GLENDALE,AZ,85303,TAP,IN SERVICE,MARICOPA,4013,USA,33.54504675,-112.2206252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,3,69,-999999,Y,N
-13589927.85,4611776.651,72445,308124,WOLFSKILL TAP,FAIRFIELD,CA,94534,TAP,IN SERVICE,SOLANO,6095,USA,38.228648,-122.080399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,115,115,N,N
-10441471.5,3517841.631,72446,308125,TAP308125,ORANGE,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.11112261,-93.79733442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,138,-999999,Y,N
-13625031.45,4951605.147,72447,308126,TAP308126,REDDING,CA,96001,TAP,IN SERVICE,SHASTA,6089,USA,40.586941,-122.39574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,3,115,115,Y,Y
-11869433.86,4173984.746,72448,308127,COAL TAP,ALBUQUERQUE,NM,87106,TAP,IN SERVICE,BERNALILLO,35001,USA,35.07431425,-106.6249385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10822654.44,3864318.768,72449,308128,TAP308128,FORT WORTH,TX,76112,TAP,IN SERVICE,TARRANT,48439,USA,32.766252,-97.221559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,138,138,Y,Y
-10626771.3,3475926.562,72450,308129,TAP308129,HOUSTON,TX,77055,TAP,IN SERVICE,HARRIS,48201,USA,29.78486852,-95.46191081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,2,138,138,Y,Y
-11885472.4,4117462.77,72451,308130,FIRST ST TAP,BELEN,NM,87002,TAP,IN SERVICE,VALENCIA,35061,USA,34.65771536,-106.7690152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,UNVERIFIED,3/7/2019 0:00,3,115,115,Y,Y
-11403182.05,3964306.257,72452,308131,TAP308131,SUNDOWN,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.51832116,-102.4365272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,115,115,N,N
-12826222.16,4320472.982,72453,308132,TAP308132,SPRING VALLEY,NV,89146,TAP,IN SERVICE,CLARK,32003,USA,36.14414,-115.219914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,69,-999999,Y,N
-13546346.12,4742974.715,72454,308133,TAP308133,YUBA CITY,CA,95993,TAP,IN SERVICE,SUTTER,6101,USA,39.14856559,-121.6888976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13396528.97,4385940.697,72455,308134,TAP308134,TRANQUILLITY,CA,93668,TAP,IN SERVICE,FRESNO,6019,USA,36.6176169,-120.3430672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,60,60,Y,Y
-10601213.8,3478436.085,72456,308135,TAP308135,HOUSTON,TX,77013,TAP,IN SERVICE,HARRIS,48201,USA,29.80443197,-95.23232391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10620206.39,3455865.708,72457,308136,TAP308136,HOUSTON,TX,77047,TAP,IN SERVICE,HARRIS,48201,USA,29.62834305,-95.4029372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-13527913.3,4666359.479,72458,308137,TAP308137,SACRAMENTO,CA,95833,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.61280137,-121.5233128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-13254237.64,4172440.273,72459,308138,TAP308138,BAKERSFIELD,CA,93313,TAP,IN SERVICE,KERN,6029,USA,35.06295868,-119.0648425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,70,70,Y,Y
-12686822.43,4198835.322,72460,308139,TAP308139,KINGMAN,AZ,86401,TAP,IN SERVICE,MOHAVE,4015,USA,35.256808,-113.967665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,-999999,-999999,N,N
-13127268.12,4020622.876,72461,308140,TAP308140,LA HABRA,CA,90631,TAP,IN SERVICE,ORANGE,6059,USA,33.939065,-117.9242559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,2,66,66,Y,Y
-10629634.34,3467830.571,72462,308141,TAP308141,HOUSTON,TX,77081,TAP,IN SERVICE,HARRIS,48201,USA,29.72172865,-95.48762994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2017 0:00,IMAGERY/OTHER,5/5/2017 0:00,3,138,138,N,N
-12743670.96,3851578.694,72463,308142,TAP308142,YUMA,AZ,85365,TAP,IN SERVICE,YUMA,4027,USA,32.669964,-114.478344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,3,69,-999999,Y,N
-10592506.61,3480286.129,72464,308143,TAP308143,CLOVERLEAF,TX,77049,TAP,IN SERVICE,HARRIS,48201,USA,29.81885188,-95.1541058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-13446193.58,4512069.783,72465,308144,TAP308144,DENAIR,CA,95316,TAP,IN SERVICE,STANISLAUS,6099,USA,37.5216509,-120.7892121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,3,69,69,Y,Y
-13281893.54,4329778.359,72466,308145,TAP308145,TULARE,CA,93274,TAP,IN SERVICE,TULARE,6107,USA,36.21161417,-119.3132797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,66,66,Y,Y
-13506193.53,4669326.403,72467,308146,SUTTER-VALE VISTA TAP,CARMICHAEL,CA,95608,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.63362397,-121.3282008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-13139852.58,4032024.021,72468,308147,TAP308147,INDUSTRY,CA,90601,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.023992,-118.037304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,2,66,66,Y,Y
-13512612.01,4665011.653,72469,308148,COUNTRY CLUB 2 TAP,ARDEN-ARCADE,CA,95825,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.60334,-121.385859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-13665751.36,4688373.603,72470,308149,GEYSERS TAP 2,GEYSERVILLE,CA,95441,TAP,IN SERVICE,SONOMA,6097,USA,38.76715787,-122.7615332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-13167314.65,4008307.282,72471,308150,HALLDALE TAP,CARSON,CA,90745,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.847231,-118.284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Environmental Protection Agency http://www.swrcb.ca.gov/water_issues/programs/ocean/cwa316/docs/energy_comp/10yta_2012_5.pdf,7/2/2015 0:00,OTHER,7/2/2015 0:00,3,138,138,N,N
-11347735.8,4188048.522,72472,308151,TAP308151,AMARILLO,TX,79124,TAP,IN SERVICE,RANDALL,48381,USA,35.1776439,-101.9384451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,4,115,115,N,N
-10764599.01,3858176.48,72473,308152,TAP308152,DALLAS,TX,75217,TAP,IN SERVICE,DALLAS,48113,USA,32.71984228,-96.70003818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,138,N,N
-10633796.26,3495747.194,72474,308153,TAP308153,HOUSTON,TX,77064,TAP,IN SERVICE,HARRIS,48201,USA,29.93927965,-95.52501704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-11481879.29,4089259.728,72475,308154,TAP308154,CLOVIS,NM,88101,TAP,IN SERVICE,CURRY,35009,USA,34.44905516,-103.1434766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10775010.86,3858090.502,72476,308155,CEDAR TAP,DALLAS,TX,75216,TAP,IN SERVICE,DALLAS,48113,USA,32.71919248,-96.79356938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,138,N,N
-11698141.16,4306249.233,72477,308156,RAINSVILLE TAP,OCATE,NM,87734,TAP,IN SERVICE,MORA,35033,USA,36.04089,-105.08619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,2,115,115,Y,Y
-11193094.71,3354442.476,72478,308157,TAP308157,NORMANDY,TX,78852,TAP,IN SERVICE,MAVERICK,48323,USA,28.83327289,-100.5492805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,138,N,N
-13613392.97,4565878.942,72479,308158,TAP308158,EL CERRITO,CA,94530,TAP,IN SERVICE,CONTRA COSTA,6013,USA,37.90404144,-122.2911897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,60,60,Y,Y
-10625242.68,3467966.649,72480,308159,TAP308159,HOUSTON,TX,77401,TAP,IN SERVICE,HARRIS,48201,USA,29.72279024,-95.44817898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13027998.75,3898243.976,72481,308160,WARREN CANYON TAP,POWAY,CA,92064,TAP,IN SERVICE,SAN DIEGO,6073,USA,33.022147,-117.032504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator https://www.caiso.com/planning/Pages/TransmissionPlanning/2014-2015TransmissionPlanningProcess.aspx,7/7/2015 0:00,IMAGERY/OTHER,7/7/2015 0:00,3,69,69,N,N
-10540856.16,3706902.608,72482,308161,TAP308161,NACOGDOCHES,TX,75964,TAP,NOT AVAILABLE,NACOGDOCHES,48347,USA,31.569271,-94.690122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,138,-999999,Y,N
-10600614.84,3467657.73,72483,308162,DEEPWATER,GALENA PARK,TX,77012,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72038024,-95.22694332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,8,345,69,N,N
-10565081.22,3471602.679,72484,308163,UNKNOWN308163,BAYTOWN,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.75115191,-94.9077394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2019 0:00,IMAGERY,5/3/2019 0:00,2,138,138,N,Y
-10629577.35,3601307.833,72485,308164,TAP308164,HUNTSVILLE,TX,77320,TAP,NOT AVAILABLE,WALKER,48471,USA,30.757593,-95.487118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,138,-999999,Y,N
-12270039.81,4401880.065,72486,308165,TAP308165,KAYENTA,AZ,86033,TAP,NOT AVAILABLE,NAVAJO,4017,USA,36.732457,-110.223643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,-999999,-999999,N,N
-12271519.47,4402334.277,72487,308166,TAP308166,KAYENTA,AZ,86033,TAP,NOT AVAILABLE,NAVAJO,4017,USA,36.735727,-110.236935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,-999999,-999999,N,N
-13374722.18,4456811.439,72488,308167,TAP308167,CHOWCHILLA,CA,93610,TAP,NOT AVAILABLE,MADERA,6039,USA,37.12691172,-120.1471736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-13529766.28,4792358.724,72489,308168,TAP308168,SOUTH OROVILLE,CA,95966,TAP,NOT AVAILABLE,BUTTE,6007,USA,39.49175965,-121.5399584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,115,-999999,Y,N
-12988718.15,3849431.73,72490,308169,TAP308169,JAMUL,CA,91935,TAP,NOT AVAILABLE,SAN DIEGO,6073,USA,32.65372726,-116.6796403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-13434743.55,4928016.153,72491,308170,TAP308170,SUSANVILLE,CA,96130,TAP,NOT AVAILABLE,LASSEN,6035,USA,40.42582375,-120.6863547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-13347240.02,4086660.694,72492,308171,TAP308171,GOLETA,CA,93117,TAP,NOT AVAILABLE,SANTA BARBARA,6083,USA,34.42979989,-119.9002971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,66,66,Y,Y
-13626324.17,4546202.058,72493,308172,TAP308172,SAN FRANCISCO,CA,94110,TAP,NOT AVAILABLE,SAN FRANCISCO,6075,USA,37.76443813,-122.4073527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,115,115,Y,Y
-10634988.42,3706229.73,72494,308173,TAP308173,ELKHART,TX,75839,TAP,NOT AVAILABLE,ANDERSON,48001,USA,31.56412084,-95.53572643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,69,-999999,Y,N
-13584472.4,4433642.401,72495,308174,TAP308174,SANTA CRUZ,CA,95060,TAP,NOT AVAILABLE,SANTA CRUZ,6087,USA,36.96078694,-122.0313919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,60,60,Y,Y
-10704684.95,3582989.554,72496,308175,TAP308175,ANDERSON,TX,77830,TAP,NOT AVAILABLE,GRIMES,48185,USA,30.61608,-96.161821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,138,138,Y,Y
-11336325.32,4045343.081,72497,308176,TAP308176,HALE CENTER,TX,79041,TAP,NOT AVAILABLE,HALE,48189,USA,34.123098,-101.835943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,-999999,-999999,N,N
-10482568.04,3721705.697,72498,308177,UNKNOWN308177,CENTER,TX,75935,SUBSTATION,IN SERVICE,SHELBY,48419,USA,31.68250077,-94.16651091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,0,-999999,-999999,N,N
-10926625.96,3867557.317,72499,308178,TAP308178,MINERAL WELLS,TX,76067,TAP,NOT AVAILABLE,PALO PINTO,48363,USA,32.790712,-98.155551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,69,-999999,Y,N
-12951150.35,3856285.257,72500,308179,UNKNOWN308179,BOULEVARD,CA,91905,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.70554777,-116.3421631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,69,Y,Y
-11871550.68,4167718.361,72501,308180,DELTA PERSON LLC,SOUTH VALLEY,NM,87105,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.02823155,-106.6439543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,115,115,N,N
-10480975.21,3853360.895,72502,308181,UNKNOWN308181,KARNACK,TX,75661,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.68343992,-94.15220219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-10847011.55,3641062.312,72503,308182,UNKNOWN308182,BELTON,TX,76502,SUBSTATION,IN SERVICE,BELL,48027,USA,31.06399044,-97.44036265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,69,69,Y,Y
-13050769.66,3874677.549,72504,308183,ROSE CANYON,SAN DIEGO,CA,92037,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.8444658,-117.2370586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.openstreetmap.org/way/67264544#map=18/32.84393/-117.23582,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,6,69,69,N,Y
-13351948.52,4277932.292,72505,308184,BADGER HILL PUMPS,AVENAL,CA,93204,SUBSTATION,IN SERVICE,KINGS,6031,USA,35.8349343,-119.9425943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,0,66,-999999,Y,N
-10978039.63,3229478.838,72506,308185,UNKNOWN308185,FREER,TX,78357,SUBSTATION,NOT AVAILABLE,DUVAL,48131,USA,27.845262,-98.61740787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,138,69,Y,Y
-10644072.18,3469734.661,72507,308186,WESTHEIMER,HOUSTON,TX,77077,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73658204,-95.61732722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,N,N
-13516656.98,4595889.133,72508,308187,TERMINOUS,LODI,CA,95242,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.11644826,-121.4221956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10780843.14,3821802.748,72509,308188,UNKNOWN308188,WAXAHACHIE,TX,75165,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.44451603,-96.84596164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,69,Y,Y
-10967150.76,4005861.498,72510,308189,UNKNOWN308189,LAKESIDE CITY,TX,76310,SUBSTATION,IN SERVICE,ARCHER,48009,USA,33.8289817,-98.51959155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,5,138,69,N,N
-11498794.06,3851266.773,72511,308190,UNKNOWN308190,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.66760523,-103.2954246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,N
-10874214.39,3245877.236,72512,308191,UNKNOWN308191,MATHIS,TX,78368,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.97543641,-97.68472989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,69,Y,Y
-12954138.13,4056682.209,72513,308192,NUGGET,YUCCA VALLEY,CA,92284,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.20738006,-116.3690028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-12431614.92,3935760.16,72514,308193,WILLIAMS FIELD,MESA,AZ,85212,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.30426588,-111.6750969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,1,69,69,N,Y
-10469862.14,3505391.213,72515,308194,UNKNOWN308194,CENTRAL GARDENS,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.01432416,-94.05237186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,Y,Y
-11104447.41,3820154.834,72516,308195,UNKNOWN308195,ABILENE,TX,79605,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.43202235,-99.75294832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,69,-999999,Y,N
-10788235.13,3850435.339,72517,308196,DUNCANVILLE,DUNCANVILLE,TX,75116,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.66131757,-96.91236503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-13596325.28,4508050.627,72518,308197,RAVENSWOOD,MENLO PARK,CA,94025,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.49300993,-122.1378681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,11,230,115,N,Y
-12555060.54,4023856.343,72519,308198,UNKNOWN308198,WICKENBURG,AZ,85390,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.96315968,-112.7840278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,-999999,N,N
-13066887.39,3921452.8,72520,308199,OCEANSIDE,OCEANSIDE,CA,92054,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.19678271,-117.3818466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-10879736.08,3026242.367,72521,308200,UNKNOWN308200,PRIMERA,TX,78552,SUBSTATION,NOT AVAILABLE,CAMERON,48061,USA,26.21909635,-97.73433207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,69,138,Y,Y
-13060710.21,4009872.271,72522,308201,CAJALCO,WOODCREST,CA,92508,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.85890618,-117.3263561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,115,N,Y
-10903160.33,3484351.427,72523,308202,REDWOOD,SAN MARCOS,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.85053098,-97.94475569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/9/2017 0:00,IMAGERY,2/9/2017 0:00,2,138,69,Y,Y
-11274313.05,3766608.329,72524,308203,UNKNOWN308203,FORSAN,TX,79739,SUBSTATION,IN SERVICE,GLASSCOCK,48173,USA,32.02511893,-101.2788773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,3,138,69,Y,Y
-11191358.06,4125871.926,72525,308204,UNKNOWN308204,MEMPHIS,TX,79245,SUBSTATION,NOT AVAILABLE,HALL,48191,USA,34.71982914,-100.5336799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-11393141.65,4143515.864,72526,308205,DEAF SMITH METERING STATION,JOEL,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.85000356,-102.3463328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,115,69,N,N
-13175638.23,4043038.556,72527,308206,NICHOLS CANYON,LOS ANGELES,CA,90046,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.10595853,-118.358772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,3,230,138,N,Y
-13163329.52,4012633.03,72528,308207,JERSEY,CARSON,CA,90220,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.87949818,-118.248201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,5,66,16,N,N
-13299338.32,4202185.676,72529,308208,UNKNOWN308208,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.28138046,-119.4699888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-11011971.11,4030729.466,72530,308209,UNKNOWN308209,ELECTRA,TX,76360,SUBSTATION,IN SERVICE,WICHITA,48485,USA,34.01435315,-98.92221953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,3,69,69,Y,Y
