X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13621241.97,4513241.738,72531,308210,CRYSTAL SPRINGS,HALF MOON BAY,CA,94019,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.53000031,-122.3616985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,60,N,Y
-13118986.85,3993029.597,72532,308211,CHESTNUT,SANTA ANA,CA,92705,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.7331722,-117.849864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11504928.81,3883963.278,72533,308212,UNKNOWN308212,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.91451899,-103.3505339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-12470230.42,3962713.755,72534,308213,SPARTAN,PHOENIX,AZ,85016,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.50639355,-112.0219858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-10816019.1,3925531.853,72535,308214,BONNIE BRAE,DENTON,TX,76201,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.22743981,-97.16195275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sub. Tran Denton,12/21/2016 0:00,IMAGERY/OTHER,12/21/2016 0:00,2,69,69,N,Y
-13041238.05,3857300.189,72536,308215,URBAN,SAN DIEGO,CA,92101,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.71321925,-117.1514346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-13175223.37,4003097.335,72537,308216,ROLLING HILLS,TORRANCE,CA,90505,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.80835211,-118.3550452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10578557.72,3913297.636,72538,308217,UNKNOWN308217,WINFIELD,TX,75493,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.13545842,-95.0288008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,-999999,-999999,N,N
-10533529.17,3765240.259,72539,308218,UNKNOWN308218,BRACHFIELD,TX,75681,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.01469903,-94.62430248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,4,345,69,N,N
-10900178.6,3487804.485,72540,308219,UNKNOWN308219,SAN MARCOS,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.87743127,-97.91797039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,138,69,Y,Y
-13610879,4559387.242,72541,308220,STUART,BERKELEY,CA,94703,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.85801341,-122.2686064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,60,N,Y
-11291954.04,4043978.554,72542,308221,UNKNOWN308221,LOCKNEY,TX,79241,SUBSTATION,IN SERVICE,FLOYD,48153,USA,34.11295,-101.437349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12454503,3947644,72543,308222,DOBSON,TEMPE,AZ,85282,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.39344193,-111.880704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-13585738.77,4581202.023,72544,308223,BOLLMAN,CONCORD,CA,94520,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.0125724,-122.0427678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-12788436.66,4332608.2,72545,308224,UNKNOWN308224,OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.23212209,-114.8804811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,2,-999999,-999999,N,N
-13149928.72,4029709.75,72546,308225,VAIL,COMMERCE,CA,90040,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00675989,-118.1278196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10850082.28,3883131.843,72547,308226,EAGLE MOUNTAIN,EAGLE MOUNTAIN,TX,76179,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.90824875,-97.46794747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY/OTHER,5/2/2017 0:00,0,138,69,N,N
-13562170.47,4597545.029,72548,308227,UNKNOWN308227,RIO VISTA,CA,94571,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.12815048,-121.8310502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-10922668.49,3362210.522,72549,308228,UNKNOWN308228,FALLS CITY,TX,78113,SUBSTATION,NOT AVAILABLE,KARNES,48255,USA,28.89438543,-98.12000046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,0,69,-999999,Y,N
-11324714.64,4037453.849,72550,308229,UNKNOWN308229,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.06440889,-101.7316425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-13803015.69,4994351.22,72551,308230,ULTRA POWER,BLUE LAKE,CA,95521,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.87791787,-123.9945996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13173047.04,4018136.586,72552,308231,NORTHDROP,HAWTHORNE,CA,90250,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92053339,-118.3354949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13244520.66,4165809.264,72553,308232,WIND GAP,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.01418697,-118.9775534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,230,230,Y,Y
-13106012.64,4028297.093,72554,308233,PEYTON,CHINO HILLS,CA,91709,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,33.99623949,-117.7333146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10508228.86,3569126.539,72555,308234,UNKNOWN308234,WARREN,TX,77664,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.50884723,-94.39702594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13116369.94,4017150.325,72556,308235,RISER308235,YORBA LINDA,CA,92886,RISER,IN SERVICE,ORANGE,6059,USA,33.91318115,-117.8263559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,-999999,-999999,N,N
-13377017.66,5137910.52,72557,308236,FORT BIDWELL,FORT BIDWELL,CA,96112,SUBSTATION,NOT AVAILABLE,MODOC,6049,USA,41.84581054,-120.1677942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13142824.12,4008772.695,72558,308237,BOVINE,CERRITOS,CA,90703,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.85070326,-118.0639978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,66,Y,Y
-11247987.95,4231435.453,72559,308238,UNKNOWN308238,KINGSMILL,TX,79065,SUBSTATION,IN SERVICE,GRAY,48179,USA,35.49558988,-101.0423949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,4,115,-999999,N,N
-11437593.73,4109136.961,72560,308239,CARGILL,FRIONA,TX,79035,SUBSTATION,IN SERVICE,PARMER,48369,USA,34.59617132,-102.7456526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,115,N,Y
-13088954.98,4014358.168,72561,308240,DELGEN,CORONA,CA,92880,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.89236315,-117.5800832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13511607.87,4587733.724,72562,308241,EIGHT MILE,STOCKTON,CA,95209,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.05878663,-121.3768386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,230,230,N,N
-12881297.37,3983514.965,72563,308242,CHIRIACO,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.66206196,-115.714663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-11331940.78,3956765.173,72564,308243,UNKNOWN308243,SLATON,TX,79364,NOT AVAILABLE,NOT AVAILABLE,LUBBOCK,48303,USA,33.461825,-101.796556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-12211143.08,4063496.372,72565,308244,UNKNOWN308244,SPRINGERVILLE,AZ,85938,SUBSTATION,IN SERVICE,APACHE,4001,USA,34.25798823,-109.6945647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,-999999,Y,N
-10955891.97,3443184.664,72566,308245,TUTTLE,SAN ANTONIO,TX,78217,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.52927309,-98.41845204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, CPS",1/4/2017 0:00,IMAGERY/OTHER,1/4/2017 0:00,7,138,69,N,N
-13177790.69,4177396.306,72567,308246,HIGHWIND,TEHACHAPI,CA,93561,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09939177,-118.3781078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,4,230,66,Y,Y
-13000993.16,3872460.759,72568,308247,ALPINE,ALPINE,CA,91901,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.82773375,-116.7899087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-13008019.87,3897701.242,72569,308248,CREELMAN,RAMONA,CA,92065,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.01805902,-116.8530307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,3,69,69,N,Y
-13145085.38,4010026.881,72570,308249,ARTESIA,ARTESIA,CA,90701,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.86005952,-118.0843111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13504056.15,4690056.02,72571,308250,UNKNOWN308250,ROSEVILLE,CA,95678,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.77894078,-121.3090004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-12033597.46,4397994.34,72572,308251,UNKNOWN308251,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.70447689,-108.0996453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-10781417.37,3812955.428,72573,308252,UNKNOWN308252,WAXAHACHIE,TX,75165,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.37741969,-96.85112008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,69,Y,Y
-11293622.22,3776484.084,72574,308253,UNKNOWN308253,FORSAN,TX,79720,SUBSTATION,IN SERVICE,HOWARD,48227,USA,32.10030236,-101.4523345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,5,345,69,N,N
-11107763.44,3815205.091,72575,308254,UNKNOWN308254,ABILENE,TX,79606,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.39448542,-99.78273667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-13143011.35,4023236.183,72576,308255,PROCAL,SANTA FE SPRINGS,CA,90670,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.95853899,-118.0656798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10853896.12,3193592.611,72577,308256,UNKNOWN308256,KINGSVILLE,TX,78363,SUBSTATION,NOT AVAILABLE,KLEBERG,48273,USA,27.55984349,-97.50220779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-12390076.68,3836266.196,72578,308257,UNKNOWN308257,RED ROCK,AZ,85658,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.55409647,-111.3019525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,230,-999999,N,N
-13411047.12,4839477.355,72579,308258,UNKNOWN308258,PORTOLA,CA,96122,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,39.817639,-120.473486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,60,60,Y,Y
-11347935.34,3961644.213,72580,308259,UNKNOWN308259,LUBBOCK,TX,79424,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.49838191,-101.9402376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,115,69,Y,Y
-10822976.15,3882707.045,72581,308260,UNKNOWN308260,KELLER,TX,76248,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.90504498,-97.22444897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-11149192.4,3891754.895,72582,308261,UNKNOWN308261,ASPERMONT,TX,79502,SUBSTATION,IN SERVICE,STONEWALL,48433,USA,32.9732576,-100.1548994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,13.8,N,N
-11309705.43,3837251.547,72583,308262,BORDEN CO,ACKERLY,TX,79738,SUBSTATION,IN SERVICE,BORDEN,48033,USA,32.56155699,-101.5968125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,230,69,N,N
-13158707.33,3997304.309,72584,308263,PICO,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.76510127,-118.2066792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,138,66,N,Y
-12438243.23,3934129.058,72585,308264,RISER308264,GILBERT,AZ,85297,RISER,IN SERVICE,MARICOPA,4013,USA,33.292019,-111.73464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13005571.93,4064620.592,72586,308265,UNKNOWN308265,BIG BEAR CITY,CA,92314,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.26633478,-116.8310404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,32,34,Y,Y
-11815956.07,3816442.154,72587,308266,UNKNOWN308266,CLOUDCROFT,NM,88317,SUBSTATION,NOT AVAILABLE,OTERO,35035,USA,32.40386829,-106.1445393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-12082455.66,3732299.568,72588,308267,HIDALGO SMELTER,HACHITA,NM,88020,SUBSTATION,IN SERVICE,HIDALGO,35023,USA,31.7634493,-108.5385459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,12/13/2005 0:00,IMAGERY/OTHER,2/11/2019 0:00,1,115,115,N,N
-13540996.75,4999032.406,72589,308268,ULTRA POWER,BURNEY,CA,96013,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.90970585,-121.6408435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13158402.82,4030859.592,72590,308269,STATION F (VELASCO & KINETIC),LOS ANGELES,CA,90023,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.01532207,-118.2039437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,7,230,66,N,Y
-12701722.53,4192153.192,72591,308270, UNISOURCE COYOTE BREAKER SUBSTATION,GOLDEN VALLEY,AZ,86413,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.20777708,-114.1015149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,0,69,-999999,N,N
-10658158.72,3384826.385,72592,308271,UNKNOWN308271,OLD OCEAN,TX,77480,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.07210339,-95.74386882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,8,138,69,N,N
-13496917.88,4909584.289,72593,308272,UNKNOWN308272,CHESTER,CA,96020,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,40.2996614,-121.2448762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,34.5,-999999,Y,N
-10954729.68,3439939.497,72594,308273,AUSTIN ROAD,SAN ANTONIO,TX,78218,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.50390479,-98.40801103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,5,138,69,N,N
-10921090.78,3475014.539,72595,308274,RIVER OAKS,GRUENE,TX,78132,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.77775772,-98.10582769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,345,69,N,N
-13571562.09,4436916.356,72596,308275,UNKNOWN308275,APTOS,CA,95003,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.98428364,-121.9154166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,60,60,Y,Y
-10629110.59,3479932.133,72597,308276,TODD,HOUSTON,TX,77055,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.81609287,-95.48292502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10795719.97,3860389.974,72598,308277,UNKNOWN308277,DALLAS,TX,75051,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.73656972,-96.97960251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,-999999,-999999,N,N
-13558452.04,4647017.434,72599,308278,DIXON CANNING,DIXON,CA,95620,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.476906,-121.797647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,60,69,N,Y
-11863517.78,4181709.348,72600,308279,LEYENDECKER,ALBUQUERQUE,NM,87109,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.13108482,-106.5717934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10919725.33,3496580.818,72601,308280,HIGHWAY 32,WIMBERLEY,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.94576869,-98.09356161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,N,N
-13107535.43,4011550.095,72602,308281,CANYON,ANAHEIM,CA,92807,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.87142135,-117.7469942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12422329.4,3885507.26,72603,308282,UNKNOWN308282,CASA GRANDE,AZ,85194,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.9261617,-111.5916836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,230,-999999,N,N
-13370869.8,4761962.251,72604,308283,NORTHSTAR,TRUCKEE,CA,96161,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,39.28071865,-120.112567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-11341185.77,3976087.784,72605,308284,UNKNOWN308284,LUBBOCK,TX,79415,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.60651197,-101.8796051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,69,Y,Y
-10858417.1,3884270.229,72606,308285,AZLE,AZLE,TX,76020,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.91683374,-97.54282045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,69,Y,Y
-10574178.98,3755302.726,72607,308286,UNKNOWN308286,REKLAW,TX,75766,SUBSTATION,IN SERVICE,CHEROKEE,48073,USA,31.93897436,-94.98946594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,138,69,N,N
-10589471.99,3471722.155,72608,308287,DEPOT,CHANNELVIEW,TX,77530,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75208371,-95.12684539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10625127.9,3547051.377,72609,308288,CONAIR,CONROE,TX,77301,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.33784785,-95.44714785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,N,N
-13115463.87,4034350.207,72610,308289,TROPHY,POMONA,CA,91789,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04130931,-117.8182165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11517081.91,3869632.63,72611,308290,UNKNOWN308290,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.80638282,-103.459707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,-999999,Y,N
-10634829.89,3450541.634,72612,308291,QUAIL VALLEY,MISSOURI CITY,TX,77489,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.58676086,-95.53430231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-12825985.28,3856354.471,72613,308292,DROP 4,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.70607095,-115.2177861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,6,115,92,Y,Y
-10755036.67,3884868.39,72614,308293,CASTLE,GARLAND,TX,75040,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.92134436,-96.61413824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,2,138,69,N,N
-12439787.62,3939183.923,72615,308294,SANTAN,GILBERT,AZ,85296,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.32996708,-111.7485135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,11,230,69,N,Y
-10623209.15,3486093.189,72616,308295,LITTLE YORK,HOUSTON,TX,77088,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.8641007,-95.42991141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10868424.48,3888631.63,72617,308296,UNKNOWN308296,SPRINGTOWN,TX,76082,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.94971695,-97.63271826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,4,138,69,Y,Y
-13517979.35,4664869.572,72618,308297,ARDEN,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60234255,-121.4340746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11439923.85,3898335.14,72619,308298,UNKNOWN308298,DENVER CITY,TX,79323,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.02283364,-102.7665845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,115,13.8,N,N
-10819344.96,3938168.185,72620,308299,UNKNOWN308299,SANGER,TX,76266,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.32234302,-97.19182939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,3,138,69,Y,Y
-13148097.08,4023642.233,72621,308300,GALLATIN,DOWNEY,CA,90240,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.96156442,-118.1113657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13562265.59,4532620.352,72622,308301,CALMAT,PLEASANTON,CA,94566,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.66792478,-121.8319046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,60,60,N,Y
-12328810.32,3796703.458,72623,308302,ROBERTS,TANQUE VERDE,AZ,85749,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.25403805,-110.7515874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/29/2015 0:00,IMAGERY/OTHER,7/29/2015 0:00,2,138,138,N,Y
-13040010.85,3962355.22,72624,308303,MORAGA,TEMECULA,CA,92592,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.50370795,-117.1404106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,4,115,115,Y,Y
-11313934.32,3953896.309,72625,308304,UNKNOWN308304,SLATON,TX,79364,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.44032242,-101.6348012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,138,69,Y,Y
-13491359.17,4770474.434,72626,308305,DOBBINS,DOBBINS,CA,95935,SUBSTATION,NOT AVAILABLE,YUBA,6115,USA,39.33988259,-121.1949415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10760247.64,3882651.858,72627,308306,UNKNOWN308306,GARLAND,TX,75042,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.90462876,-96.66094916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-12052666.72,4339871.203,72628,308307,BISTI,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.28473262,-108.2709473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,230,115,N,N
-12978290.89,3896148.017,72629,308308,BOULDER CREEK,JULIAN,CA,92036,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.00635879,-116.5859707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,69,N,Y
-10835443.24,3861124.789,72630,308309,UNKNOWN308309,FORT WORTH,TX,76104,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.74212205,-97.33644271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-13162118.5,4145450.132,72631,308310,ROSAMOND,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.86426181,-118.2373222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11501453.04,3892855.834,72632,308311,UNKNOWN308311,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.9815541,-103.3193106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,13.8,N,N
-13180545.79,4497383.029,72633,308312,WHITE MT. RADIO,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.41693813,-118.4028574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13283798.48,4330020.241,72634,308313,TULARE,TULARE,CA,93274,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.2133673,-119.3303921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-10969394.56,3422526.729,72635,308314,SOUTH SAN ANTONIO,SAN ANTONIO,TX,78211,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.36767621,-98.53974788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,5,138,69,N,N
-11054564.22,3729186.616,72636,308315,UNKNOWN308315,SANTA ANNA,TX,76878,SUBSTATION,NOT AVAILABLE,COLEMAN,48083,USA,31.73967034,-99.30483995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,Y,Y
-11865260.73,3737722.281,72637,308316,DIABLO,SUNLAND PARK,NM,88063,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,31.80485727,-106.5874507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,4,345,115,N,Y
-13322032.41,4408211.892,72638,308317,AIRWAYS,FRESNO,CA,93727,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.77802901,-119.6738533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-10792546.83,3527237.168,72639,308318,UNKNOWN308318,GIDDINGS,TX,78942,SUBSTATION,IN SERVICE,LEE,48287,USA,30.18410751,-96.95109776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,69,69,Y,Y
-11452977.62,3618407.031,72640,308319,UNKNOWN308319,FORT STOCKTON,TX,79735,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.8895009,-102.8838484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,2,138,138,N,Y
-13404448.07,4576590.419,72641,308320,RACETRACK,SONORA,CA,95370,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,37.97992601,-120.4142058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-13432894.63,4626369.556,72642,308321,ELECTRA,JACKSON,CA,95642,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.33155275,-120.6697455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,4,230,-999999,N,N
-12901970.11,4322841.689,72643,308322,GAMEBIRD,PAHRUMP,NV,89048,SUBSTATION,IN SERVICE,NYE,32023,USA,36.16132123,-115.9003694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,138,138,N,Y
-13434080.91,4239588.942,72644,308323,TEMPLETON,TEMPLETON,CA,93465,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.55520012,-120.6804021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,230,60,Y,Y
-11113716.69,3660800.191,72645,308324,UNKNOWN308324,EDEN,TX,76837,SUBSTATION,IN SERVICE,CONCHO,48095,USA,31.21574993,-99.83621569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,69,69,N,Y
-13182565.03,4027498.275,72646,308325,VENICE,LOS ANGELES,CA,90066,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.99028993,-118.4209965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,230,66,Y,Y
-13500668.51,4800913.529,72647,308326,FORBESTOWN,FORBESTOWN,CA,95941,SUBSTATION,NOT AVAILABLE,BUTTE,6007,USA,39.55104005,-121.2785687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-11460663.65,3865491.709,72648,308327,AMFRAC,SEMINOLE,TX,79360,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.77511173,-102.9528932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-13109557.64,4041271.632,72649,308328,RISER308328,LA VERNE,CA,91750,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.092815,-117.76516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-13467057.85,4535509.972,72650,308329,SYLVAN,MODESTO,CA,95350,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.68846932,-120.976639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-13066317.98,4031897.497,72651,308330,FIBRE,JURUPA VALLEY,CA,92509,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,34.02304999,-117.3767315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13330516.62,4777450.001,72652,308331,UNKNOWN308331,RENO,NV,89511,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.38832897,-119.7500683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-13164840.59,4003033.007,72653,308332,WATSON,CARSON,CA,90745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.80787196,-118.2617751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10583419.03,3473708.787,72654,308333,LYNCH,HOUSTON,TX,77520,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.76757625,-95.07247068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-12005084.87,3797715.145,72655,308334,KINDER MORGAN,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.26172348,-107.8435122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-10657617.9,3470883.04,72656,308335,MASON ROAD,MISSION BEND,TX,77450,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74553923,-95.73901049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13179146.64,4015678.451,72657,308336,AIRCHEM,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90220767,-118.3902886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,1,66,66,Y,Y
-13701326.43,4717778.593,72658,308337,HOPLAND,HOPLAND,CA,95449,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,38.97281703,-123.0811094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,6,60,60,N,Y
-10702446.65,3374816.253,72659,308338,UNKNOWN308338,BAY CITY,TX,77414,SUBSTATION,NOT AVAILABLE,MATAGORDA,48321,USA,28.99348033,-96.14171406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-10788672.28,3635628.025,72660,308339,UNKNOWN308339,BURLINGTON,TX,76519,NOT AVAILABLE,NOT AVAILABLE,MILAM,48331,USA,31.022165,-96.916292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,3,-999999,-999999,N,N
-12833917.18,4333752.285,72661,308340,EL CAPITAN,LAS VEGAS,NV,89129,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.24041178,-115.2890396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/10/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,138,138,N,Y
-13140339.97,3991687.67,72662,308341,RISER308341,HUNTINGTON BEACH,CA,92649,RISER,IN SERVICE,ORANGE,6059,USA,33.7231465,-118.0416824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2019 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-13009219.33,4059289.345,72663,308342,UNKNOWN308342,BIG BEAR LAKE,CA,92314,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.22674662,-116.8638056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,32,34,Y,Y
-12025397.46,3823479.503,72664,308343,UNKNOWN308343,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.45722659,-108.0259834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-13599422.86,4540198.91,72665,308344,RISER308344,SAN LEANDRO,CA,94577,RISER,IN SERVICE,ALAMEDA,6001,USA,37.72179449,-122.1656941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,1,60,60,Y,Y
-11226478.6,3423243.175,72666,308345,UNKNOWN308345,DEL RIO,TX,78840,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.37328492,-100.8491731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,4,138,69,N,N
-13127177.08,4008782.986,72667,308346,RISER308346,ANAHEIM,CA,92801,RISER,IN SERVICE,ORANGE,6059,USA,33.85078004,-117.923438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-13428963.73,5088304.901,72668,308347,HILLTOP,ALTURAS,CA,96101,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.51299212,-120.6344337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,2,345,230,N,N
-11351881.39,4304105.263,72669,308348,ETTER RURAL,ETTER,TX,79029,SUBSTATION,IN SERVICE,MOORE,48341,USA,36.0253152,-101.9756856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,69,Y,Y
-11293546.34,3982093.965,72670,308349,UNKNOWN308349,RALLS,TX,79357,SUBSTATION,IN SERVICE,CROSBY,48107,USA,33.65143667,-101.4516529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,5,115,69,N,N
-11010981.18,3498306.505,72671,308350,CYPRESS CREEK,COMFORT,TX,78013,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.95920034,-98.91332691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,138,69,N,N
-10624223.82,3525412.211,72672,308351,OAK RIDGE,TAMINA,TX,77385,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.16993541,-95.43902643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,3,345,69,Y,Y
-12832498.59,4308349.482,72673,308352,UNKNOWN308352,SPRING VALLEY,NV,89113,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.05614421,-115.2762962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,138,-999999,N,N
-10786247.34,3673628.539,72674,308353,UNKNOWN308353,MARLIN,TX,76661,SUBSTATION,IN SERVICE,FALLS,48145,USA,31.31425346,-96.89450842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,-999999,Y,N
-10937277.39,3216700.938,72675,308354,UNKNOWN308354,SAN DIEGO,TX,78384,SUBSTATION,IN SERVICE,DUVAL,48131,USA,27.74371951,-98.25123443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,138,69,N,N
-10999333.77,3825099.169,72676,308355,UNKNOWN308355,EASTLAND,TX,76448,NOT AVAILABLE,NOT AVAILABLE,EASTLAND,48133,USA,32.46950268,-98.80869645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,138,-999999,Y,N
-12284331.35,3706192.437,72677,308356,FORT HUACHUCA,SIERRA VISTA,AZ,85613,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.5638354,-110.3520261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/TEPC/TEPCdocs/SatStudy_Phase3_05-07-2008.pdf,7/20/2015 0:00,IMAGERY/OTHER,7/20/2015 0:00,1,138,138,N,Y
-12942202.31,4461942.944,72678,308357,UNKNOWN308357,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,37.16365603,-116.2617814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,-999999,-999999,N,N
-13502783.01,4640916.006,72679,308358,GRANTLINE-SIEFKER,ELK GROVE,CA,95624,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.43398468,-121.2975636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13485031.68,5043010.348,72680,308359,LOOKOUT,LOOKOUT,CA,96054,SUBSTATION,NOT AVAILABLE,MODOC,6049,USA,41.20759553,-121.1381006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13080712.85,4039930.02,72681,308360,ROLLING,FONTANA,CA,92335,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.08283386,-117.5060428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10811586.69,3870784.986,72682,308361,EULESS SOUTH,EULESS,TX,76040,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.81508314,-97.12213571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,4,138,69,N,N
-10579853.55,3457774.627,72683,308362,UNKNOWN308362,BAYSIDE TERRACE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.64324795,-95.04044145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,Y,Y
-13612952.15,4581593.679,72684,308363,UNKNOWN308363,HERCULES,CA,94547,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01534433,-122.2872298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,60,60,Y,Y
-13476484.52,4751667.221,72685,308364,GRASS VALLEY,GRASS VALLEY,CA,95945,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.20909621,-121.0613202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13065900.77,4006925.345,72686,308365,UNKNOWN308365,RIVERSIDE,CA,92503,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.83692011,-117.3729836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,0,-999999,-999999,N,N
-12039747.17,4372687.542,72687,308366,GALLEGOS,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.522,-108.154889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,69,Y,Y
-13160932.16,3997245.33,72688,308367,FUEL,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.76466083,-118.2266652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,230,66,Y,Y
-10583671.18,3466707.573,72689,308368,UNKNOWN308368,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71296735,-95.07473582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-13280903.71,4307770.081,72690,308369,TIPTON,TIPTON,CA,93272,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.05193629,-119.3043879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-13512346.32,4691944.542,72691,308370,ROSEVILLE,ROSEVILLE,CA,95747,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.79216484,-121.3834722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,4,230,230,N,Y
-13366893.48,4608121.263,72692,308371,BEARDSLEY,LONG BARN,CA,95335,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,38.20284847,-120.0768471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-12740523.21,3890739.728,72693,308372,UNKNOWN308372,MARTINEZ LAKE,AZ,85365,SUBSTATION,NOT AVAILABLE,YUMA,4027,USA,32.96560678,-114.4500673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-10754730.56,3886933.23,72694,308373,UNKNOWN308373,GARLAND,TX,75040,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.93691315,-96.61138841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/7/2015 0:00,IMAGERY,7/7/2015 0:00,2,69,69,N,N
-10622430.37,3468858.468,72695,308374,KIRBY REIT,HOUSTON,TX,77098,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72974732,-95.42291559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-10737781.39,3975443.465,72696,308375,UNKNOWN308375,BELLS,TX,75414,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.60169124,-96.45913143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,1,138,69,Y,Y
-11393750.1,3692895.018,72697,308376,UNKNOWN308376,CRANE,TX,79731,SUBSTATION,IN SERVICE,CRANE,48103,USA,31.46199928,-102.3517986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,69,N,Y
-13624939.01,4572404.236,72698,308377,STANDARD OIL 2,RICHMOND,CA,94801,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.95027868,-122.3949096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,1,115,115,Y,Y
-13288896.98,4384127.524,72699,308378,REEDLEY,REEDLEY,CA,93654,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.60454248,-119.3761927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,5,115,60,N,Y
-13409293.63,4156375.995,72700,308379,SANTA MARIA COGEN,SANTA MARIA,CA,93458,SUBSTATION,NOT AVAILABLE,SANTA BARBARA,6083,USA,34.94475422,-120.4577341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-11867014.1,4182870.495,72701,308380,NORTH,ALBUQUERQUE,NM,87109,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.13961505,-106.6032015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-13563956.25,4826139.546,72702,308381,CHICO A,CHICO,CA,95928,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.72554867,-121.8470921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,115,69,N,N
