X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12446587.07,3935142.981,72703,308382,UNKNOWN308382,CHANDLER,AZ,85225,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.29963209,-111.809594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,69,-999999,Y,N
-12069015.69,4404875.429,72704,308383,FRUITLAND,WATERFLOW,NM,87416,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.75401889,-108.4178126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,69,N,Y
-10641494.08,3795687.943,72705,308384,UNKNOWN308384,BROWNSBORO,TX,75756,SUBSTATION,IN SERVICE,HENDERSON,48213,USA,32.24632289,-95.59416775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,-999999,-999999,N,N
-10725365.35,3590133.123,72706,308385,UNKNOWN308385,BRYAN,TX,77802,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.67129041,-96.3475962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,69,-999999,N,N
-11390919.89,4032375.932,72707,308386,UNKNOWN308386,AMHERST,TX,79312,SUBSTATION,NOT AVAILABLE,LAMB,48279,USA,34.02661203,-102.3263744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,0,69,-999999,Y,N
-10935890.22,3029822.848,72708,308387,NORTH MCALLEN,MCALLEN,TX,78504,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.24794745,-98.23877326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,138,69,N,N
-12828732.1,4307724.922,72709,308388,UNKNOWN308388,ENTERPRISE,NV,89139,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.05160831,-115.2424612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,138,-999999,N,N
-10775335.71,3868170.463,72710,308389,NORTH NETWORK,DALLAS,TX,75204,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.7953422,-96.79648758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,2,138,69,N,N
-11374153.02,3768374.874,72711,308390,UNKNOWN308390,MIDLAND,TX,79707,SUBSTATION,NOT AVAILABLE,MIDLAND,48329,USA,32.03857206,-102.175755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,138,69,Y,Y
-11179240.2,3691554.32,72712,308391,UNKNOWN308391,SAN ANGELO,TX,76903,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.45172561,-100.4248234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,4,138,69,N,N
-10567361.36,3484341.745,72713,308392,UNKNOWN308392,MONT BELVIEU,TX,77521,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.85045554,-94.92822224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,N,N
-10848329.71,3215557.43,72714,308393,UNKNOWN308393,CORPUS CHRISTI,TX,78417,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.73462774,-97.45220389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,6,138,69,N,N
-10842345.1,3245157.383,72715,308394,UNKNOWN308394,TAFT SOUTHWEST,TX,78390,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.96972533,-97.3984432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,138,138,N,Y
-12871996.08,4301825.248,72716,308395,SANDY VALLEY,LAS VEGAS,NV,89124,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.00874871,-115.6311081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,2,138,138,N,Y
-10775311.7,3316579.523,72717,308396,UNKNOWN308396,LONG MOTT,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.53488548,-96.79627193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-10890459.66,3649752.799,72718,308397,UNKNOWN308397,FORT HOOD,TX,76544,SUBSTATION,NOT AVAILABLE,CORYELL,48099,USA,31.13083929,-97.83066367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13565857.48,4581320.501,72719,308398,UNION CARBIDE,PITTSBURG,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01341093,-121.8641712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,115,115,N,Y
-10734032.63,3517849.161,72720,308399,UNKNOWN308399,BRENHAM,TX,77833,SUBSTATION,IN SERVICE,WASHINGTON,48477,USA,30.11118113,-96.4254557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,7,345,69,N,N
-13495418.44,4675905.972,72721,308400,BEECH-GREENBACK,ORANGEVALE,CA,95662,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.67977944,-121.2314065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13145776.99,4012678.97,72722,308401,ERIC,CERRITOS,CA,90703,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.8798408,-118.090524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10618100.12,3373432.305,72723,308402,UNKNOWN308402,FREEPORT,TX,77541,SUBSTATION,NOT AVAILABLE,BRAZORIA,48039,USA,28.98260561,-95.3840163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,0,138,69,Y,Y
-10947644.19,3739446.22,72724,308403,UNKNOWN308403,GUSTINE,TX,76455,SUBSTATION,IN SERVICE,COMANCHE,48093,USA,31.81801743,-98.34436099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-11579113.07,3543755.664,72725,308404,MARFA ALAMITO CREEK,MARFA,TX,79843,SUBSTATION,IN SERVICE,PRESIDIO,48377,USA,30.31229279,-104.0169425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY/OTHER,1/11/2019 0:00,IMAGERY/OTHER,1/11/2019 0:00,2,69,-999999,N,N
-12993035.94,4017528.104,72726,308405,BANWIND,WHITEWATER,CA,92282,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.91599744,-116.7184277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-11799802.32,4250107.252,72727,308406,ZIA,SANTA FE,NM,87507,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.63203416,-105.9994277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,8,115,115,N,N
-11868446.64,4176029.574,72728,308407,INDIAN HOSPITAL,ALBUQUERQUE,NM,87106,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.0893462,-106.6160702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-11177560.03,3824640.096,72729,308408,UNKNOWN308408,SWEETWATER,TX,79556,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.46602336,-100.4097301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2019 0:00,IMAGERY,2/12/2019 0:00,0,-999999,-999999,N,N
-13625905.81,4526762.643,72730,308409,SAN FRANCISCO AIRPORT,SAN BRUNO,CA,94066,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.62626035,-122.4035945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,115,115,N,Y
-13607081.99,4586973.107,72731,308410,UNOCAL,CROCKETT,CA,94525,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.05340648,-122.2344972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,5,115,115,N,Y
-10533512.93,3491693.321,72732,308411,UNKNOWN308411,DEVERS,TX,77538,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,29.9077177,-94.6241566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13043583.69,4021678.964,72733,308412,MORENO,MORENO VALLEY,CA,92555,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.94693536,-117.1725059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-10845386.14,3690295.275,72734,308413,UNKNOWN308413,MCGREGOR,TX,76657,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.44207661,-97.42576132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,345,69,Y,Y
-10546881.87,3829458.318,72735,308414,UNKNOWN308414,LONGVIEW,TX,75601,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.5025341,-94.74425187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,138,69,Y,Y
-13010218.22,4018386.954,72736,308415,BANNING,BANNING,CA,92220,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.92239969,-116.8727788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,66,N,Y
-10590266.9,3437950.615,72737,308416,MAGNOLIA,LEAGUE CITY,TX,77573,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.48835404,-95.13398615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11421682.5,3902026.508,72738,308417,KINNEY,DENVER CITY,TX,79323,SUBSTATION,NOT AVAILABLE,YOAKUM,48501,USA,33.05063248,-102.6027196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-10616510.26,3495920.191,72739,308418,NORTH BELT,ALDINE,TX,77032,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.94062632,-95.36973428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",12/14/2016 0:00,IMAGERY,12/14/2016 0:00,10,345,69,N,N
-10854269.47,2991462.984,72740,308419,MIDTOWN,BROWNSVILLE,TX,78520,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.93847647,-97.50556165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,138,138,N,Y
-13484966.31,4612761.91,72741,308420,UNKNOWN308420,GALT,CA,95632,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.23560034,-121.1375134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,4,115,115,Y,Y
-10713779.67,3946265.474,72742,308421,UNKNOWN308421,LEONARD,TX,75452,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.38310218,-96.2435203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-10735421.05,3921010.524,72743,308422,UNKNOWN308422,PRINCETON,TX,75407,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.19345803,-96.43792809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,4,138,69,N,N
-10859180.09,3892552.291,72744,308423,BRIAR,AZLE,TX,76020,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.97926672,-97.54967445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,138,13.8,Y,Y
-10774517.89,3863373.979,72745,308424,INDUSTRIAL BOULEVARD SW,DALLAS,TX,75207,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.75911496,-96.78914101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,6,138,69,N,N
-11046659.31,3115083.024,72746,308425,ZAPATA,ZAPATA,TX,78076,SUBSTATION,IN SERVICE,ZAPATA,48505,USA,26.93283621,-99.23382897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,3,345,138,N,N
-13015834.54,4021784.85,72747,308426,UNKNOWN308426,BANNING,CA,92220,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.94772441,-116.923231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-11570499.85,3826951.945,72748,308427,MISS POTASH,LOVING,NM,88220,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.48354356,-103.9395686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,69,115,N,Y
-13276041.81,4224111.247,72749,308428,RIO BRAVO,BAKERSFIELD,CA,93263,SUBSTATION,IN SERVICE,KERN,6029,USA,35.44200479,-119.2607127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,Y,Y
-13580554.32,4484833.104,72750,308429,SERRA,SANTA CLARA,CA,95051,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.32734424,-121.9961951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,60,Y,Y
-13496146.14,4580211.748,72751,308430,CHEROKEE,STOCKTON,CA,95215,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.00556329,-121.2379436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13535018.92,4553599.519,72752,308431,HERDLYN,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.81695253,-121.5871437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-12858832.04,3882476.548,72753,308432,BRAWLEY,IMPERIAL,CA,92251,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.90330656,-115.5128536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,-999999,Y,N
-12378106.07,3813522.995,72754,308433,TWIN PEAKS,MARANA,AZ,85653,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.3817255,-111.1944187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,1,115,115,N,Y
-13183829.29,4269368.444,72755,308434,KERNVILLE,KERNVILLE,CA,93238,SUBSTATION,IN SERVICE,KERN,6029,USA,35.77254182,-118.4323536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,66,Y,Y
-12457834.27,3935618.101,72756,308435,AUSTIN,CHANDLER,AZ,85226,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.30319932,-111.9106293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,9/26/2016 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-13134493.39,4036529.452,72757,308436,CRYCO,INDUSTRY,CA,91746,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.05752951,-117.9891616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10757592.2,3807699.343,72758,308437,UNKNOWN308437,ENNIS,TX,75119,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.33753495,-96.63709496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,138,Y,Y
-13578333.42,4490937.41,72759,308438,SANTA CLARA,SANTA CLARA,CA,95051,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.37093624,-121.9762444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,60,60,N,Y
-13332446.21,4254738.013,72760,308439,LOST HILLS(TEXACO),LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.66583752,-119.7674021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,0,66,-999999,Y,N
-12691963.38,4415052.299,72761,308440,UNKNOWN308440,SCENIC,AZ,86432,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,36.827231,-114.0138469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10730287.24,3963102.165,72762,308441,UNKNOWN308441,WHITEWRIGHT,TX,75491,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.50930284,-96.39181027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,-999999,-999999,N,N
-13129455.11,3982268.26,72763,308442,RISER308442,COSTA MESA,CA,92627,RISER,IN SERVICE,ORANGE,6059,USA,33.65274,-117.943902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,66,66,Y,Y
-11026761.66,3494959.33,72764,308443,VERDE CREEK,CENTER POINT,TX,78010,SUBSTATION,IN SERVICE,KERR,48265,USA,29.93314642,-99.05508533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,138,69,Y,Y
-12686695.39,4198765.63,72765,308444,UNKNOWN308444,KINGMAN,AZ,86401,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.25629678,-113.9665238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-10799153.07,3348533.016,72766,308445,UNKNOWN308445,VICTORIA,TX,77901,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.78675811,-97.01044258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,18,138,69,Y,Y
-10894189.8,3435397.886,72767,308446,HICKORY FOREST,LEESVILLE,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.46839117,-97.86417202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,13.8,N,N
-10546285.3,3680797.543,72768,308447,UNKNOWN308447,LUFKIN,TX,75904,SUBSTATION,NOT AVAILABLE,ANGELINA,48005,USA,31.36925642,-94.73889272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,345,69,N,N
-11402450.98,3901511.259,72769,308448,WELLMAN,WELLMAN,TX,79316,SUBSTATION,NOT AVAILABLE,TERRY,48445,USA,33.04675278,-102.4299599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,69,-999999,Y,N
-11350796.74,3965528.839,72770,308449,UNKNOWN308449,LUBBOCK,TX,79424,NOT AVAILABLE,NOT AVAILABLE,LUBBOCK,48303,USA,33.527477,-101.965942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,115,-999999,Y,N
-13030102.36,4030219.552,72771,308450,YUCAIPA,YUCAIPA,CA,92399,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.01055619,-117.0514011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13060439.02,4128674.013,72772,308451,HELENDALE,HELENDALE,CA,92342,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.74051625,-117.3239199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,33,Y,Y
-10871599.08,3486967.2,72773,308452,UNKNOWN308452,LOCKHART,TX,78644,SUBSTATION,IN SERVICE,CALDWELL,48055,USA,29.87090925,-97.66123618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,6,69,69,Y,Y
-11153639.88,3593323.581,72774,308453,ORSTED,CLEO,TX,76950,SUBSTATION,IN SERVICE,SUTTON,48435,USA,30.69593828,-100.1948518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,345,69,N,N
-13498787.44,4574181.016,72775,308454,EAST STOCKTON,STOCKTON,CA,95205,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.96286363,-121.2616707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,115,Y,Y
-13664267.45,4688579.602,72776,308455,SOCRATES 19,GEYSERVILLE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.7686007,-122.748203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/24/2017 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,230,230,N,Y
-12760831.37,3851439.819,72777,308456,32ND ST.,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.66891383,-114.6324986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,5,69,69,N,Y
-13623390.38,4601016.885,72778,308457,SKAGGS ISLAND JUNCTION 2,VALLEJO,CA,94592,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.15268,-122.380998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,3,115,115,N,N
-10445435.7,3678768.777,72779,308458,UNKNOWN308458,HEMPHILL,TX,75948,SUBSTATION,IN SERVICE,SABINE,48403,USA,31.35369432,-93.83294541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-11503534.96,4050820.98,72780,308459,UNKNOWN308459,PORTALES,NM,88130,SUBSTATION,NOT AVAILABLE,ROOSEVELT,35041,USA,34.16382492,-103.3380128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,69,69,Y,Y
-10579303.63,3464202.935,72781,308460,UNKNOWN308460,LA PORTE,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.69342416,-95.03550148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,Y,Y
-13609207.72,4602923.815,72782,308461,HIGHWAY,AMERICAN CANYON,CA,94503,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.16614942,-122.253593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-10779991.59,3869855.125,72783,308462,AMELIA ST,DALLAS,TX,75235,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.80806273,-96.8383121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/30/2017 0:00,IMAGERY,1/30/2017 0:00,4,138,69,N,N
-10458503.72,3486635.088,72784,308463,UNKNOWN308463,PORT ARTHUR,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.86832215,-93.95033738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,-999999,Y,N
-13363275.47,4091343.925,72785,308464,UNKNOWN308464,GOLETA,CA,93117,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.464493,-120.044346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,66,-999999,Y,N
-13573642.23,4479867.854,72786,308465,EL PATIO,CAMPBELL,CA,95008,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.29186779,-121.9341028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,115,115,N,Y
-13592540.36,4833443.392,72787,308466,CAPAY,ORLAND,CA,95963,SUBSTATION,IN SERVICE,GLENN,6021,USA,39.77599302,-122.1038675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-12858537.65,3875081.354,72788,308467,MESQUITE,IMPERIAL,CA,92251,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.84751332,-115.510209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,32,34.5,Y,Y
-10980724,3828928.097,72789,308468,UNKNOWN308468,RANGER,TX,76470,NOT AVAILABLE,NOT AVAILABLE,EASTLAND,48133,USA,32.498517,-98.641522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,69,-999999,Y,N
-10571315.78,3917236.688,72790,308469,UNKNOWN308469,MOUNT PLEASANT,TX,75455,SUBSTATION,NOT AVAILABLE,TITUS,48449,USA,33.16508422,-94.96374542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,4,69,-999999,Y,N
-13075286.16,3945632.653,72791,308470,HORNO,CAMP PENDLETON,CA,92055,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.37835525,-117.457294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,69,Y,Y
-13174043.59,4005962.639,72792,308471,TORRANCE,TORRANCE,CA,90503,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.82973644,-118.3444471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13623389.07,4602238.393,72793,308472,SKAGGS ISLAND,SONOMA,CA,95476,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.16130829,-122.3809863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-12390208.73,3805355.477,72794,308473,AVRA VALLEY,PICTURE ROCKS,AZ,85653,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.31974333,-111.3031388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,2,115,115,N,Y
-13610807.18,4929267.194,72795,308474,PANORAMA,ANDERSON,CA,96007,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.43437831,-122.2679612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,115,69,N,N
-13458964.98,4438883.145,72796,308475,GE3,LOS BANOS,CA,93635,SUBSTATION,NOT AVAILABLE,MERCED,6047,USA,36.99839552,-120.9039395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-12802658.71,3984428.85,72797,308476,UNKNOWN308476,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.66889468,-115.00824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,0,-999999,-999999,N,N
-12370152.35,3934390.225,72798,308477,SUPERIOR,SUPERIOR,AZ,85173,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.29398005,-111.1229693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,115,115,N,Y
-12797188,4358004.099,72799,308478,UNKNOWN308478,OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.41592592,-114.9590957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,1,500,500,Y,Y
-13253244.3,4076756.442,72800,308479,WAKEFIELD,SANTA PAULA,CA,93060,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.35638233,-119.0559192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11101843.68,3825629.831,72801,308480,UNKNOWN308480,ABILENE,TX,79601,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.47352442,-99.72955864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,69,-999999,Y,N
-10603519.77,3465152.983,72802,308481,UNKNOWN308481,HOUSTON,TX,77017,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70083764,-95.25303874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,1,69,69,Y,Y
-13479156.51,4890902.721,72803,308482,BIG MEADOWS,CANYONDAM,CA,95947,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,40.17154902,-121.0853231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-12781937.86,4311713.201,72804,308483,UNKNOWN308483,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.08056892,-114.8221014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,69,-999999,N,N
-13593219.15,4736794.447,72805,308484,UNKNOWN308484,WILLIAMS,CA,95987,SUBSTATION,IN SERVICE,COLUSA,6011,USA,39.10549734,-122.1099653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,2,60,-999999,Y,N
-12707976.83,4071200.479,72806,308485,BLACK MEADOWS,PARKER DAM,CA,92267,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.31516929,-114.1576982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-10995703.08,3474167.239,72807,308486,CICO,BOERNE,TX,78006,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.7711511,-98.77608132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-12453912.06,3924706.488,72808,308487,UNKNOWN308487,SUN LAKES,AZ,85248,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.22123746,-111.8753955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,69,69,Y,Y
-10793760.22,3897910.229,72809,308488,UNKNOWN308488,LEWISVILLE,TX,75057,SUBSTATION,NOT AVAILABLE,DENTON,48121,USA,33.01963317,-96.96199778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY,1/23/2017 0:00,0,13.8,-999999,Y,N
-13170150.29,4008341.863,72810,308489,UNKNOWN308489,TORRANCE,CA,90501,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.847489,-118.309473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,2,66,-999999,Y,N
-13144638.18,4971597.161,72811,308490,DUN GLENN,IMLAY,NV,89418,SUBSTATION,IN SERVICE,PERSHING,32027,USA,40.72318707,-118.0802938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,120,120,Y,Y
-11342170.87,3961629.91,72812,308491,UNKNOWN308491,LUBBOCK,TX,79423,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.49827477,-101.8884545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,69,69,N,Y
-10882402.03,3543542.83,72813,308492,WARREN,AUSTIN,TX,78731,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.31064224,-97.75828071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,Y,Y
-12481655.26,3976337.201,72814,308493,HONEYWELL,PHOENIX,AZ,85029,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.60837802,-112.1246169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2015 0:00,IMAGERY/OTHER,7/31/2015 0:00,2,69,69,N,Y
-13166890.02,4050014.847,72815,308494,AIRWAY,GLENDALE,CA,91201,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.15783274,-118.2801855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/14/2016 0:00,IMAGERY/OTHER,9/14/2016 0:00,6,230,66,N,Y
-12495200.6,3957099.754,72816,308495,CONOVALOFF,TOLLESON,AZ,85353,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46433239,-112.2462967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-10951012.05,3729575.186,72817,308496,UNKNOWN308496,GUSTINE,TX,76455,SUBSTATION,NOT AVAILABLE,COMANCHE,48093,USA,31.74263885,-98.37461497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13048950.2,3889829.642,72818,308497,NORTH CITY WEST,SAN DIEGO,CA,92130,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.95874734,-117.2207141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-10764848.69,3897119.556,72819,308498,UNKNOWN308498,PLANO,TX,75074,SUBSTATION,NOT AVAILABLE,COLLIN,48085,USA,33.01367744,-96.70228105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,138,Y,Y
-13033006.53,4038771.411,72820,308499,CRAFTON HILLS,REDLANDS,CA,92359,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.07421325,-117.0774896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-11000136.48,3421389.197,72821,308500,CASTROVILLE,LA COSTE,TX,78009,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.35877039,-98.81590731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,69,N,N
-10500662.26,3779723.981,72822,308501,UNKNOWN308501,CARTHAGE,TX,75633,NOT AVAILABLE,NOT AVAILABLE,PANOLA,48365,USA,32.124954,-94.329054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,3,-999999,-999999,N,N
-12822104.83,4311918.336,72823,308502,UNKNOWN308502,PARADISE,NV,89118,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.0820582,-115.1829274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,230,-999999,Y,N
-12754878.44,4392362.745,72824,308503,UNKNOWN308503,MOAPA TOWN,NV,89040,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.66390714,-114.5790225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,-999999,N,N
-13200455.86,4088006.225,72825,308504,PARDEE,SANTA CLARITA,CA,91355,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.43976899,-118.5817125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,14,230,230,N,Y
-12314825.22,3844787.93,72826,308505,SAN MANUEL,SAN MANUEL,AZ,85631,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.61859774,-110.6259572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,2,115,115,N,Y
-10956092.64,3831401.166,72827,308506,UNKNOWN308506,MINGUS,TX,76463,SUBSTATION,IN SERVICE,PALO PINTO,48363,USA,32.51725211,-98.42025469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,1,69,69,N,Y
-13517770.3,4663582.961,72828,308507,UNKNOWN308507,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.5933096,-121.4321967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,0,-999999,-999999,N,N
-10768378.84,3903319.026,72829,308508,UNKNOWN308508,PLANO,TX,75023,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.06036406,-96.73399296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10983294.23,4022908.063,72830,308509,UNKNOWN308509,IOWA PARK,TX,76367,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.95609413,-98.66461075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,3,138,69,N,N
-11400954.6,4198383.025,72831,308510,UNKNOWN308510,VEGA,TX,79092,SUBSTATION,NOT AVAILABLE,OLDHAM,48359,USA,35.25349015,-102.4165177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-13659730.13,4688235.629,72832,308511,QUICKSILVER,MIDDLETOWN,CA,95461,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.76619148,-122.7074435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,Y
-12464339.22,3950100.091,72833,308512,BINARY,TEMPE,AZ,85281,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.41186098,-111.9690643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,69,N,Y
-13448470.2,4492121.472,72834,308513,GALLO,LIVINGSTON,CA,95334,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.37938892,-120.8096633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-11871915.75,4176175.448,72835,308514,LOMAS,ALBUQUERQUE,NM,87102,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.09041844,-106.6472337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-10873267.75,3869914.222,72836,308515,UNKNOWN308515,WILLOW PARK,TX,76087,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.80850893,-97.67622605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,345,69,N,N
-12434703.25,3933968.58,72837,308516,BALL,GILBERT,AZ,85297,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.29081399,-111.7028398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,5/8/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,-999999,N,N
-11809563.79,4165380.602,72838,308517,MORIARITY,MORIARTY,NM,87035,SUBSTATION,IN SERVICE,TORRANCE,35057,USA,35.01103312,-106.0871165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-11714888.4,4244381.514,72839,308518,VALENCIA,LAS VEGAS,NM,87701,SUBSTATION,IN SERVICE,SAN MIGUEL,35047,USA,35.590218,-105.236633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,46,Y,Y
-10695185.54,3905732.037,72840,308519,UNKNOWN308519,GREENVILLE,TX,75402,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.07852913,-96.07648639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,2,69,-999999,N,N
-10592529.5,3480240.109,72841,308520,FIX,HOUSTON,TX,77049,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.81849321,-95.15431147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,-999999,-999999,N,N
-11502974.62,4020599.067,72842,308521,#4,DORA,NM,88130,SUBSTATION,NOT AVAILABLE,ROOSEVELT,35041,USA,33.93888756,-103.3329791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-13103953.38,4028440.831,72843,308522,RISER308522,CHINO,CA,91710,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,33.99731,-117.714816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,0,-999999,-999999,N,N
-10569801.52,3472467.26,72844,308523,CEDAR BAYOU,BAYTOWN,TX,77521,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75789461,-94.95014256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10872025.94,3022806.468,72845,308524,UNKNOWN308524,HARLINGEN,TX,78550,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.19140353,-97.66507067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,N,N
-13471205.65,4541702.875,72846,308525,LADD,MODESTO,CA,95356,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.73248028,-121.0138993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13154985.5,4015617.33,72847,308526,UNKNOWN308526,PARAMOUNT,CA,90723,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90175195,-118.1732454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,2,66,66,Y,Y
-13189079.72,4046238.358,72848,308527,UNKNOWN308527,LOS ANGELES,CA,90049,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.12975552,-118.4795189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-13814673.03,4938193.613,72849,308528,RIO DELL,RIO DELL,CA,95562,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.49538518,-124.0993192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13095555.17,4044954.11,72850,308529,PADUA,UPLAND,CA,91786,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.12020534,-117.6393736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,5,230,66,N,Y
-10829836.47,3848249.746,72851,308530,FOREST HILL,FORT WORTH,TX,76140,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.64478707,-97.28607622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,138,69,N,N
-13130958.23,4013082.081,72852,308531,SUNNY HILLS,FULLERTON,CA,92833,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.8828471,-117.9574047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13102064.41,4041316.623,72853,308532,SAN ANTONIO,MONTCLAIR,CA,91763,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.0931497,-117.6978471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-10807280.04,3852915.653,72854,308533,UNKNOWN308533,ARLINGTON,TX,76014,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.68007346,-97.08344837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,345,69,Y,Y
-10805069.98,3871252.83,72855,308534,UNKNOWN308534,FORT WORTH,TX,76040,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.81861513,-97.06359513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-13187444.11,4030660.014,72856,308535,UNKNOWN308535,SANTA MONICA,CA,90405,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.013836,-118.464826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,UNVERIFIED,12/13/2018 0:00,1,66,66,Y,Y
-11404525.94,3949521.711,72857,308536,UNKNOWN308536,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.40752387,-102.4485996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,345,69,Y,Y
-12454998.78,3973011.604,72858,308538,CACTUS,SCOTTSDALE,AZ,85260,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.58349386,-111.8851577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,5,230,69,N,Y
-11419439.45,4203653.987,72859,308539,SPINNING SPUR II,VEGA,TX,79092,SUBSTATION,IN SERVICE,OLDHAM,48359,USA,35.29214712,-102.5825699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,345,345,N,N
-13160757.63,3997341.288,72860,308540,LONG BEACH,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.76537743,-118.2250973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,4,230,66,N,Y
-13525990.2,4647686.808,72861,308541,MEADOWVIEW,SACRAMENTO,CA,95831,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.48161325,-121.5060373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13589112.36,4484377.513,72862,308542,MONTA VISTA,CUPERTINO,CA,95014,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.32408976,-122.0730733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/18/2016 0:00,IMAGERY/OTHER,10/18/2016 0:00,7,60,60,N,N
-13331774.93,4234440.878,72863,308543,UNKNOWN308543,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.51756772,-119.7613718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,-999999,Y,N
-10962419.91,3440886.891,72864,308544,CHULIE,SAN ANTONIO,TX,78216,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.51131147,-98.47709354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,138,N,Y
-13069934.52,4046997.077,72865,308545,ADLER,RIALTO,CA,92376,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.13539715,-117.4092194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11341961.4,3973207.048,72866,308546,BRANDON,LUBBOCK,TX,79409,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.58495649,-101.8865727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,69,N,Y
-12756816.9,3855321.078,72867,308547,YUMA PALMS,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.69825929,-114.596436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,UNVERIFIED,3/12/2019 0:00,0,-999999,-999999,N,N
-12471300.85,3935958.293,72868,308548,UNKNOWN308548,PHOENIX,AZ,85048,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.30575341,-112.0316016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-13476775.33,4869174.107,72869,308549,GRAY'S FLAT,TWAIN,CA,95984,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,40.02223618,-121.0639326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10868901.27,3639740.938,72870,308550,UNKNOWN308550,HARKER HEIGHTS,TX,76548,SUBSTATION,IN SERVICE,BELL,48027,USA,31.05382207,-97.63700135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,138,69,Y,Y
-13220465.65,4048623.866,72871,308551,MALIBU,AGOURA HILLS,CA,91301,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.14749224,-118.7614636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-10657425.52,3384020.587,72872,308552,UNKNOWN308552,OLD OCEAN,TX,77480,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.06577658,-95.73728234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,138,N,Y
-11043463.62,3333557.787,72873,308553,DILLEY SWITCHING,DILLEY,TX,78017,SUBSTATION,IN SERVICE,FRIO,48163,USA,28.66879159,-99.20512163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/13/2017 0:00,IMAGERY,3/13/2017 0:00,7,138,69,N,N
-13605656.22,4586292.975,72874,308554,CROCKETT,CROCKETT,CA,94525,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.0485953,-122.2216894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-10931897.28,3459690.772,72875,308555,UNKNOWN308555,COMAL,TX,78132,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.65820705,-98.20290415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
