X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13479435.22,4707552.367,72876,308556,PLACER,AUBURN,CA,95603,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.90136207,-121.0878268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,60,N,Y
-12467430.88,3963324.92,72877,308557,ARCADIA,PHOENIX,AZ,85018,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.51097128,-111.9968371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-12845383.39,3852051.285,72878,308558,DROP 5,CALEXICO,CA,92231,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.67353764,-115.3920423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10736087.53,3773489.22,72879,308559,UNKNOWN308559,CORSICANA,TX,75110,SUBSTATION,IN SERVICE,NAVARRO,48349,USA,32.0775092,-96.44391519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-10603520.4,3529435.216,72880,308560,UNKNOWN308560,NEW CANEY,TX,77357,SUBSTATION,NOT AVAILABLE,MONTGOMERY,48339,USA,30.20117425,-95.25304441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13471856.97,4530523.163,72881,308561,WOODLAND,MODESTO,CA,95351,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.65301069,-121.0197502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,-999999,Y,N
-12411330.73,3916887.626,72882,308562,QUAIL,SAN TAN VALLEY,AZ,85143,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.1624593,-111.4928809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,1,69,69,N,Y
-13165434.07,4050033.918,72883,308563,SS3140,GLENDALE,CA,91203,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.1579745,-118.2671064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,2/27/2018 0:00,2,66,66,Y,Y
-11171149.18,3820921.159,72884,308564,UNKNOWN308564,SWEETWATER,TX,79556,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.43783247,-100.3521405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,345,69,N,N
-11389197,3973399.718,72885,308565,UNKNOWN308565,OPDYKE WEST,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.58639834,-102.3108973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,69,N,N
-13131168.94,4012264.008,72886,308566,UNKNOWN308566,FULLERTON,CA,92833,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.876746,-117.9592976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,66,66,Y,Y
-11848406.36,4223463.075,72887,308567,UNKNOWN308567,SAN FELIPE PUEBLO,NM,87004,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.43726094,-106.4360452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,46,46,Y,Y
-13023089.48,3998270.581,72888,308568,NELSON,HEMET,CA,92543,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.77231699,-116.9884033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,115,N,Y
-12113889.27,4175482.051,72889,308569,UNKNOWN308569,ZUNI,NM,87327,SUBSTATION,IN SERVICE,MCKINLEY,35031,USA,35.08532152,-108.8209188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,2,69,69,Y,Y
-12933258.63,3978884.553,72890,308570,UNKNOWN308570,VISTA SANTA ROSA,CA,92274,NOT AVAILABLE,NOT AVAILABLE,RIVERSIDE,6065,USA,33.627434,-116.181439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,3,161,92,Y,Y
-10874490.78,3537695.006,72891,308571,KINGSBERRY,AUSTIN,TX,78721,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.26528087,-97.68721274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,6,138,69,N,N
-13103944.36,4028440.562,72892,308572,RISER308572,CHINO,CA,91710,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,33.997308,-117.714735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-13506009.12,4543810.37,72893,308573,CALVO,TRACY,CA,95304,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.7474516,-121.3265442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-12467382.76,3889945.181,72894,308574,MARICOPA,STANFIELD,AZ,85172,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.9596182,-111.9964048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY,2/21/2018 0:00,0,230,-999999,N,N
-13035477.11,3846510.484,72895,308575,MONTGOMERY,CHULA VISTA,CA,91910,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.63163017,-117.0996832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-11416551.04,4100019.415,72896,308576,UNKNOWN308576,BLACK,TX,79035,SUBSTATION,IN SERVICE,PARMER,48369,USA,34.52872244,-102.5566229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,Y,Y
-13379206.76,4906027.775,72897,308577,US ORD DEPOT-HERLONG,HERLONG,CA,96113,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.27529061,-120.1874593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11405321.38,3954703.098,72898,308578,UNKNOWN308578,SUNDOWN,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.44636997,-102.4557451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,230,69,N,N
-13202075.22,4055891.814,72899,308579,UNKNOWN308579,LOS ANGELES,CA,91303,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.2015079,-118.5962595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-10765559.71,3870376.736,72900,308580,WHITE ROCK,DALLAS,TX,75218,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81200094,-96.7086683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/10/2017 0:00,4,138,69,N,N
-13165187.89,3998021.041,72901,308581,STATION Q (HARBOR),LOS ANGELES,CA,90744,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77045359,-118.264895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,138,138,Y,Y
-13507179.41,4675886.017,72902,308582,SHILOH-SHENANDOAH,FOOTHILL FARMS,CA,95841,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.6796395,-121.3370571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,-999999,Y,N
-11315416.62,3981968.037,72903,308583,UNKNOWN308583,IDALOU,TX,79329,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.650495,-101.648117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,69,Y,Y
-11441880.04,3890703.092,72904,308584,DENVER CITY,DENVER CITY,TX,79323,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,32.96533066,-102.7841572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,9,115,13.8,N,N
-12467084.09,3984459.178,72905,308585,REACH,PHOENIX,AZ,85050,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.66912143,-111.9937218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,6,230,69,N,Y
-10607143.18,3478752.358,72906,308586,LIBERTY,HOUSTON,TX,77028,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.80689726,-95.28558839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-10485240.45,3513569.417,72907,308587,UNKNOWN308587,BEAUMONT,TX,77706,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.07791804,-94.19051755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,69,69,N,Y
-11814526.4,3700127.075,72908,308588,FELIPE,FABENS,TX,79836,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.51739857,-106.1316964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/11/2016 0:00,IMAGERY/OTHER,8/11/2016 0:00,3,69,69,N,Y
-11382000.69,3768224.16,72909,308589,UNKNOWN308589,MIDLAND,TX,79707,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,32.03742437,-102.2462519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,8,138,138,Y,Y
-10779402.94,3321609.053,72910,308590,UNKNOWN308590,BLOOMINGTON,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.57457074,-96.83302412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,4,138,69,Y,Y
-13471999.71,4535794.58,72911,308591,STANDIFORD,MODESTO,CA,95356,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.69049251,-121.0210324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,8,115,60,Y,Y
-11278323.26,4081631.738,72912,308592,BRISCOE WIND,SILVERTON,TX,79257,SUBSTATION,IN SERVICE,BRISCOE,48045,USA,34.39252964,-101.3149016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,4/26/2019 0:00,2,345,-999999,N,N
-11337284.37,4045391.349,72913,308593,HALE CO,HALE CENTER,TX,79041,SUBSTATION,IN SERVICE,HALE,48189,USA,34.12345695,-101.8445583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,6,115,69,N,N
-13385948.03,4818204.053,72914,308594,LOYALTON,LOYALTON,CA,96118,SUBSTATION,IN SERVICE,SIERRA,6091,USA,39.67069997,-120.2480171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13086250.2,4164883.431,72915,308595,SEGS 7,RIDGECREST,CA,93516,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.00737506,-117.5557857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,-999999,Y,N
-10647351.02,3558490.298,72916,308596,BENTWATER,MONTGOMERY,TX,77356,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.42649383,-95.64678153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10708998.97,3484006.161,72917,308597,BELLVILLE SOUTH,PETERS,TX,77474,SUBSTATION,IN SERVICE,AUSTIN,48015,USA,29.84784086,-96.20057449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-10472264.7,3506482.118,72918,308598,UNKNOWN308598,CENTRAL GARDENS,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.02280941,-94.07395438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,138,69,Y,Y
-10950531.96,3533140.744,72919,308599,MOUNTAIN TOP,JOHNSON CITY,TX,78636,SUBSTATION,IN SERVICE,BLANCO,48031,USA,30.22993909,-98.37030225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-13272640.04,4610313.814,72920,308600,BRIDGEPORT,BRIDGEPORT,CA,93517,SUBSTATION,IN SERVICE,MONO,6051,USA,38.21832447,-119.2301541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,32,55,Y,Y
-10573551.88,3798432.186,72921,308601,UNKNOWN308601,OVERTON,TX,75684,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.26717019,-94.98383266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,3,69,-999999,Y,N
-10765188.5,3846342.095,72922,308602,HUTCHINS,HUTCHINS,TX,75141,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.63035626,-96.70533366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,Y,Y
-10895866.01,3201375.953,72923,308603,UNKNOWN308603,BISHOP,TX,78343,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.6218111,-97.87922971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-12466379.36,3950892.485,72924,308604,HEARD,PHOENIX,AZ,85040,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.41780258,-111.9873912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,N,Y
-13158691.8,4029357.843,72925,308605,CONTAINER,VERNON,CA,90058,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.00413928,-118.2065396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,1,66,66,Y,Y
-10866455.12,3229152.562,72926,308606,UNKNOWN308606,CORPUS CHRISTI,TX,78410,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.84267035,-97.61502719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,6,345,69,N,N
-13251497.74,4214834.309,72927,308607,WEST PARK,BAKERSFIELD,CA,93301,SUBSTATION,IN SERVICE,KERN,6029,USA,35.37408196,-119.0402296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-10839556.96,3210673.836,72928,308608,UNKNOWN308608,CORPUS CHRISTI,TX,78414,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.69579088,-97.37339692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,3,138,69,N,N
-12510248.64,3899445.448,72929,308609,UNKNOWN308609,B M GOLDWATER A F RANGE,AZ,85333,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.03119603,-112.3814756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-10469538.67,3511930.373,72930,308610,UNKNOWN308610,ROSE CITY,TX,77701,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.06517606,-94.04946604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-11503514.95,4069545.393,72931,308611,OASIS,CAMEO,NM,88130,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,34.30288827,-103.337833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,5,230,69,N,N
-13474475.16,4715501.443,72932,308612,HALSEY,AUBURN,CA,95602,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.95691185,-121.0432699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,60,Y,Y
-12512610.38,3955270.299,72933,308613,UNKNOWN308613,GOODYEAR,AZ,85338,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.45062135,-112.4026915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,69,-999999,N,N
-12807243.52,4312517.634,72934,308614,CLARK,WHITNEY,NV,89122,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.08640895,-115.049426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,The Bureau of Land Management http://preview.tinyurl.com/q8fnz6h,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,15,230,-999999,N,N
-13784496.36,4985901.766,72935,308615,RUSS RANCH,KORBEL,CA,95550,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.8205025,-123.8282376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-11363174.84,3762387.019,72936,308616,UNKNOWN308616,MIDLAND,TX,79701,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.99296355,-102.0771363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-13458177.29,4507307.896,72937,308617,WALNUT ENERGY,TURLOCK,CA,95380,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.48771595,-120.8968635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,69,Y,Y
-10482665.88,3910309.694,72938,308618,UNKNOWN308618,ATLANTA,TX,75551,SUBSTATION,IN SERVICE,CASS,48067,USA,33.11297929,-94.16738976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,69,-999999,Y,N
-10908370.41,3027551.259,72939,308619,NORTH WESLACO,OLIVAREZ,TX,78599,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.22964408,-97.99155868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2019 0:00,IMAGERY,4/15/2019 0:00,2,138,138,N,Y
-12782855.59,4367218.405,72940,308620,CRYSTAL,OVERTON,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.48250759,-114.8303455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Wikimapia http://wikimapia.org/15367159/Crystal-Substation,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,6,500,230,N,Y
-13596268.85,4590864.137,72941,308621,BAHIA,BENICIA,CA,94510,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.08092514,-122.1373611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,4,230,230,N,Y
-10895481.78,3600196.66,72942,308622,UNKNOWN308622,LIBERTY HILL,TX,78642,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.74901484,-97.87577808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,138,69,N,N
-10805751.23,3860758.189,72943,308623,UNKNOWN308623,ARLINGTON,TX,76010,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.73935203,-97.06971489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,13.8,N,N
-13342546.59,4263630.017,72944,308624,TWISSELMAN,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.7307067,-119.8581353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,70,Y,Y
-10630066.05,3850434.183,72945,308625,UNKNOWN308625,MINEOLA,TX,75773,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.66130883,-95.49150803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,3,138,69,N,N
-12738088.58,4163355.475,72946,308626,UNKNOWN308626,BULLHEAD CITY,AZ,86442,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,34.99613173,-114.4281966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-10852034.09,3223376.528,72947,308627,UNKNOWN308627,CORPUS CHRISTI,TX,78409,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.79678044,-97.48548084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,69,N,N
-13118898.59,3986962.94,72948,308628,SMITHTOOL,IRVINE,CA,92614,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.68783815,-117.8490711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13153730.34,4010423.203,72949,308629,REVITAL,LONG BEACH,CA,90805,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.86301587,-118.1619701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13127196.33,4008250.853,72950,308630,RISER308630,ANAHEIM,CA,92805,RISER,IN SERVICE,ORANGE,6059,USA,33.84681,-117.923611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-13619659.6,4574074.474,72951,308631,BROOKSIDE,SAN PABLO,CA,94806,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.96210905,-122.3474839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,60,Y,Y
-13515131.62,4660561.615,72952,308632,SCRIPPS,SACRAMENTO,CA,95825,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57209308,-121.408493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,60,N,Y
-13493864.53,4693202.41,72953,308633,SIERRA PINE,ROCKLIN,CA,95677,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.80097148,-121.2174475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10973018.97,3454529.279,72954,308634,HILL COUNTRY 138,SAN ANTONIO,TX,78257,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.61790686,-98.57230658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,7,138,69,N,N
-10622566.23,3980620.006,72955,308635,UNKNOWN308635,PARIS,TX,75462,NOT AVAILABLE,NOT AVAILABLE,LAMAR,48277,USA,33.640414,-95.424136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,-999999,-999999,N,N
-10596124.19,3851171.176,72956,308636,UNKNOWN308636,HAWKINS,TX,75765,SUBSTATION,NOT AVAILABLE,WOOD,48499,USA,32.66688231,-95.18660314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11157754.11,3822489.952,72957,308637,UNKNOWN308637,TESCO,TX,79556,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.44972556,-100.2318105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,69,69,N,Y
-11498812.9,3810129.364,72958,308638,WARD,TEAGUE,NM,88252,SUBSTATION,IN SERVICE,LEA,35025,USA,32.35597686,-103.2955937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-12821208.51,4290571.462,72959,308639,MAGNOLIA,HENDERSON,NV,89044,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.92692823,-115.1748756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,3,230,138,N,Y
-13055474.44,4042361.144,72960,308640,RISER308640,SAN BERNARDINO,CA,92408,RISER,IN SERVICE,SAN BERNARDINO,6071,USA,34.10091974,-117.2793223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY/OTHER,3/6/2019 0:00,0,-999999,-999999,N,N
-13501236.8,4578042.469,72961,308641,WEST LANE,STOCKTON,CA,95204,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.9902069,-121.2836737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10583635.2,3465814.468,72962,308642,UNKNOWN308642,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70599906,-95.07441261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-10553502.47,3631784.838,72963,308643,UNKNOWN308643,PLEASANT HILL,TX,75939,SUBSTATION,IN SERVICE,POLK,48373,USA,30.99257449,-94.80372569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-10763131.45,3895875.233,72964,308644,UNKNOWN308644,PLANO,TX,75074,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.00430379,-96.68685489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,2,138,138,N,Y
-13519431.24,4665341.365,72965,308645,EVERGREEN-ROYAL OAKS,SACRAMENTO,CA,95815,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.6056546,-121.4471171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13152381.52,3999474.733,72966,308646,BELMONT,LONG BEACH,CA,90804,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.78130826,-118.1498534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-11800106.25,4281626.565,72967,308647,CUYAMUNGUE,CUYAMUNGUE,NM,87506,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.86183403,-106.0021579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13400099.98,4839771.629,72968,308648,BECKWORTH,BECKWOURTH,CA,96129,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,39.81966941,-120.3751462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-13651851.46,4613261.358,72969,308649,PETALUMA STA A,PETALUMA,CA,94952,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.23912437,-122.6366682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,60,Y,Y
-11806701.07,4111616.689,72970,308650,WILLARD,ESTANCIA,NM,87016,SUBSTATION,NOT AVAILABLE,TORRANCE,35057,USA,34.61450614,-106.0614003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,230,230,Y,Y
-10893140.97,3544139.872,72971,308651,COMMONS FORD,LOST CREEK,TX,78733,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.3152723,-97.85475027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13046482.68,3897201.642,72972,308652,RANCHO SANTA FE,RANCHO SANTA FE,CA,92067,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.01429578,-117.198548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,Y,Y
-13463473.63,4559163.073,72973,308653,VALLEY HOME,OAKDALE,CA,95361,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.85642348,-120.9444414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-13466189.27,4538586.687,72974,308654,UNKNOWN308654,MODESTO,CA,95357,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.71033781,-120.9688364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-13501601.25,4590438.936,72975,308655,METTLER,LODI,CA,95242,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.07791848,-121.2869477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,-999999,Y,N
-12858950.79,3882843.636,72976,308656,MESQUITE RESEARCH RECOVERY,IMPERIAL,CA,92251,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.90607515,-115.5139204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,69,-999999,N,N
-10938293.91,4006569.114,72977,308657,UNKNOWN308657,HENRIETTA,TX,76365,NOT AVAILABLE,NOT AVAILABLE,CLAY,48077,USA,33.834262,-98.260366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-13666032.06,4631825.852,72978,308658,STONY POINT,SANTA ROSA,CA,95407,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.36999142,-122.7640548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-13527258.97,4650761.619,72979,308659,FREEHAVEN-LAKEPARK,SACRAMENTO,CA,95831,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.50323233,-121.5174348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10731094.11,3471972.803,72980,308660,UNKNOWN308660,ALLEYTON,TX,78933,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.75403849,-96.39905851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10919737.47,3496627.885,72981,308661,UNKNOWN308661,WIMBERLEY,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.94613506,-98.09367063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13238709.96,4212756.409,72982,308662,UNKNOWN308662,BAKERSFIELD,CA,93307,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.35886038,-118.925355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-11297179.68,3995554.362,72983,308663,UNKNOWN308663,LORENZO,TX,79343,SUBSTATION,IN SERVICE,CROSBY,48107,USA,33.75203184,-101.4842917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,0,-999999,-999999,N,N
-10971190.47,4028842.314,72984,308664,UNKNOWN308664,CASHION COMMUNITY,TX,76305,SUBSTATION,IN SERVICE,WICHITA,48485,USA,34.00030004,-98.55588082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,138,69,N,N
-10648500.89,3395334.929,72985,308665,UNKNOWN308665,WEST COLUMBIA,TX,77486,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.15457666,-95.65711102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,6,138,69,N,N
-13233508.54,4183949.872,72986,308666,UNKNOWN308666,ARVIN,CA,93203,SUBSTATION,IN SERVICE,KERN,6029,USA,35.14754376,-118.8786299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,0,-999999,-999999,N,N
-13645382.77,4663404.813,72987,308667,CALISTOGA,CALISTOGA,CA,94515,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.59205879,-122.578559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-10716343.04,3577366.758,72988,308668,UNKNOWN308668,COLLEGE STATION,TX,77845,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.572601,-96.26654738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,Y,Y
-13033133.08,3861589.497,72989,308669,STREAMVIEW,SAN DIEGO,CA,92105,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.74563324,-117.0786264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-11067316.72,3163801.117,72990,308670,UNKNOWN308670,LAREDO,TX,78043,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.32233361,-99.41939763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,138,138,N,Y
-13539630.12,4392353.379,72991,308671,INDUSTRIAL ACRES,SALINAS,CA,93901,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.66383965,-121.6285667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
-11080282.43,3320429.867,72992,308672,UNKNOWN308672,BIG WELLS,TX,78830,SUBSTATION,IN SERVICE,DIMMIT,48127,USA,28.56526777,-99.53587062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,2,138,69,N,N
-13618845.98,4510622.328,72993,308673,RALSTON,HIGHLANDS-BAYWOOD PARK,CA,94402,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.51133744,-122.340175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/27/2017 0:00,IMAGERY/OTHER,2/27/2017 0:00,1,60,60,N,Y
-12720568.89,4092821.881,72994,308674,UNKNOWN308674,LAKE HAVASU CITY,AZ,86406,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,34.47543862,-114.2708146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-11473153.86,3894495.003,72995,308675,LEA CO. WAITS,DENVER CITY,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.99390516,-103.0650947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,4,115,13.8,N,N
-12881596.3,3860121.456,72996,308676,UNKNOWN308676,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.73454069,-115.7173484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,1,230,230,Y,Y
-10607258.46,3902226.856,72997,308677,UNKNOWN308677,WINNSBORO,TX,75494,NOT AVAILABLE,NOT AVAILABLE,FRANKLIN,48159,USA,33.052141,-95.286624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10823659.36,4001156.509,72998,308678,UNKNOWN308678,GAINESVILLE,TX,76240,SUBSTATION,NOT AVAILABLE,COOKE,48097,USA,33.7938643,-97.23058631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10541979.5,3861422.997,72999,308679,UNKNOWN308679,ORE CITY,TX,75640,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.74437523,-94.70021309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,8,138,13.8,Y,Y
-13512412.01,4678375.028,73000,308680,Q & WATT,NORTH HIGHLANDS,CA,95660,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.69709211,-121.3840623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10728373.9,3586920.319,73001,308681,UNKNOWN308681,BRYAN,TX,77801,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.64646356,-96.37462247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-12866186.24,4344566.733,73002,308682,UNKNOWN308682,LAS VEGAS,NV,89124,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.31872646,-115.5789175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY/OTHER,2/22/2019 0:00,0,-999999,-999999,N,N
-10874753.29,3587186.943,73003,308683,UNKNOWN308683,GEORGETOWN,TX,78628,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.64852413,-97.68957087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-13608213.99,4892490.363,73004,308684,CORNING,RED BLUFF,CA,96080,SUBSTATION,NOT AVAILABLE,TEHAMA,6103,USA,40.182446,-122.2446661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10772931.73,3913496.562,73005,308685,LEBANON,FRISCO,TX,75035,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.13695479,-96.77489224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-12515328.92,3924214.637,73006,308686,RAINBOW VALLEY,GOODYEAR,AZ,85326,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.21754114,-112.4271126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13261473.17,4263925.158,73007,308687,QUINN,DELANO,CA,93215,SUBSTATION,IN SERVICE,KERN,6029,USA,35.73285892,-119.1298403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10694503.07,3412510.195,73008,308688,UNKNOWN308688,WHARTON,TX,77488,SUBSTATION,IN SERVICE,WHARTON,48481,USA,29.28922926,-96.07035559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-10648529.96,3395608.472,73009,308689,UNKNOWN308689,WEST COLUMBIA,TX,77486,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.1567226,-95.65737218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,7,138,69,N,N
-10754750.5,3969426.678,73010,308690,UNKNOWN308690,SHERMAN,TX,75092,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.55666122,-96.6115675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11422610.41,3919514.167,73011,308691,UNKNOWN308691,TOKIO,TX,79355,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.18220868,-102.6110551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-13051099.89,3881857.977,73012,308692,TORREY PINES,SAN DIEGO,CA,92121,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.89864108,-117.2400251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,69,69,N,Y
-13144161.01,4040642.215,73013,308693,IVAR,ROSEMEAD,CA,91770,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0881325,-118.0760073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-13613344.58,5038669.499,73014,308694,NUTGLADE,DUNSMUIR,CA,96025,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,41.17825232,-122.290755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-11030435.71,3519414.922,73015,308695,UNKNOWN308695,KERRVILLE,TX,78028,SUBSTATION,IN SERVICE,KERR,48265,USA,30.12334776,-99.08808989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-13116360.88,4017155.251,73016,308696,RISER308696,YORBA LINDA,CA,92886,RISER,IN SERVICE,ORANGE,6059,USA,33.91321788,-117.8262745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,-999999,-999999,N,N
-10770738.5,3493051.409,73017,308697,FAYETTE PLANT #1,RUTERSVILLE,TX,78945,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.91829238,-96.7551902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,6,345,69,N,N
-10972160.87,3963144.673,73018,308698,UNKNOWN308698,WINDTHORST,TX,76389,SUBSTATION,NOT AVAILABLE,ARCHER,48009,USA,33.50962122,-98.56459811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-13103119,3977790.811,73019,308699,UNKNOWN308699,LAKE FOREST,CA,92630,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.61925256,-117.7073207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-13080751.78,4030316.348,73020,308700,BAIN,JURUPA VALLEY,CA,92509,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,34.01127697,-117.5063926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10912911.45,3449391.687,73021,308701,SMI,MCQUEENEY,TX,78155,SUBSTATION,NOT AVAILABLE,GUADALUPE,48187,USA,29.57777727,-98.03235151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,138,69,Y,Y
-10550538.83,3792580.068,73022,308702,UNKNOWN308702,HENDERSON,TX,75652,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.2227074,-94.77710289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,2,138,69,Y,Y
-11995967.99,3799983.489,73023,308703,DEMING,DEMING,NM,88030,SUBSTATION,IN SERVICE,LUNA,35029,USA,32.27895291,-107.7616139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,2,69,69,Y,Y
-11224364.77,3755348.874,73024,308704,UNKNOWN308704,STERLING CITY,TX,76951,SUBSTATION,IN SERVICE,STERLING,48431,USA,31.93932615,-100.8301843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,69,N,N
-13523974.12,4539015.801,73025,308705,OWENS ILLINOIS,TRACY,CA,95377,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.71338732,-121.4879265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,115,115,N,Y
-13566441.43,4583717.828,73026,308706,LOVERIDGE RD,PITTSBURG,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.03037611,-121.8694169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,-999999,Y,N
-13427274.61,4692117.315,73027,308707,CAMINO,POLLOCK PINES,CA,95726,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.79337453,-120.6192601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,230,230,N,Y
-11416652.9,3956316.755,73028,308708,UNKNOWN308708,SUNDOWN,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.45846439,-102.5575379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,230,69,N,N
-13509447.1,4672213.075,73029,308709,UNKNOWN308709,NORTH HIGHLANDS,CA,95841,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65387755,-121.3574281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,60,60,Y,Y
-13471920.23,4526119.951,73030,308710,PARADISE,WEST MODESTO,CA,95351,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.62168762,-121.0203185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,60,N,Y
-13531470.68,4423349.154,73031,308711,SARGENT,SAN JUAN BAUTISTA,CA,95045,SUBSTATION,IN SERVICE,SAN BENITO,6069,USA,36.88686656,-121.5552693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,115,Y,Y
-12560203.27,3811903.527,73032,308712,AIC,AJO,AZ,85321,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.36943896,-112.8302257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Ajo Improvement company case no. 89",5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-10451778.94,3496568.389,73033,308713,GULFWAY,PORT ARTHUR,TX,77642,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.94567195,-93.88992772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,5,230,69,N,N
-12800950.62,4310199.263,73034,308714,UNKNOWN308714,HENDERSON,NV,89011,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.06957682,-114.992896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,69,69,Y,Y
-10975859.34,3748822.376,73035,308715,UNKNOWN308715,COMANCHE,TX,76442,SUBSTATION,IN SERVICE,COMANCHE,48093,USA,31.88956,-98.597822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,138,-999999,Y,N
-13152374.91,4045587.661,73036,308716,GARFIELD,PASADENA,CA,91030,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.12491681,-118.1497941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-12810813.26,4310112.113,73037,308717,GREEN VALLEY,HENDERSON,NV,89014,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.06894401,-115.0814935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,2,138,138,N,Y
-13399638,4830660.692,73038,308718,MARBLE,BECKWOURTH,CA,96129,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,39.75677854,-120.3709962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,4,69,69,Y,Y
-12986829.68,4141719.689,73039,308719,CADY,NEWBERRY SPRINGS,CA,92365,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.83676104,-116.6626759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10790256.12,3895124.98,73040,308720,CARROLLTON FRANKFORD,CARROLLTON,TX,75007,SUBSTATION,IN SERVICE,DENTON,48121,USA,32.99865154,-96.93051993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,345,13.8,Y,Y
-10549593.31,3680913.869,73041,308721,UNKNOWN308721,KELTYS,TX,75904,SUBSTATION,IN SERVICE,ANGELINA,48005,USA,31.37014864,-94.76860909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,4,345,69,Y,Y
-12985441.32,4018279.682,73042,308722,WHITEWATER,PALM SPRINGS,CA,92282,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.92160007,-116.6502041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,115,N,Y
-13176875.75,4019811.675,73043,308723,RISER308723,LENNOX,CA,90304,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.93301914,-118.3698888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,1,66,66,Y,Y
-10674890.95,3744288.337,73044,308724,UNKNOWN308724,TENNESSEE COLONY,TX,75861,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.854971,-95.894177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,2,138,-999999,Y,N
-11308391.13,3635669.694,73045,308725,POWELL OIL FIELD,OZONA,TX,76943,SUBSTATION,NOT AVAILABLE,CROCKETT,48105,USA,31.02248578,-101.5850059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-13290666.87,4347884.717,73046,308726,EL CANS,VISALIA,CA,93291,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.34273845,-119.3920919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,66,Y,Y
-10937754.89,3012937.995,73047,308728,HIDALGO,HIDALGO,TX,78557,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.11182856,-98.25552395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2017 0:00,IMAGERY,3/7/2017 0:00,2,138,138,N,Y
-13516072.29,4545028.146,73048,308729,UNKNOWN308729,TRACY,CA,95376,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.75610112,-121.4169432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-13393952,4575819.477,73049,308730,CURTIS,EAST SONORA,CA,95370,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,37.97446695,-120.3199179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
