X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10701270.95,3560285.251,73050,308731,UNKNOWN308731,NAVASOTA,TX,77868,SUBSTATION,NOT AVAILABLE,BRAZOS,48041,USA,30.44039652,-96.13115257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,0,138,69,Y,Y
-10711671.31,3772401.102,73051,308732,UNKNOWN308732,KERENS,TX,75144,SUBSTATION,IN SERVICE,NAVARRO,48349,USA,32.0692264,-96.22458053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,-999999,-999999,N,N
-13076319.16,4015996.663,73052,308733,KAISER,RIVERSIDE,CA,92505,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.9045802,-117.4665736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12756692.47,4183939.287,73053,308734,MOHAVE,LAUGHLIN,NV,89029,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.14746601,-114.5953182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,2,500,500,N,Y
-13566221.86,4481595.793,73054,308735,STONE,SAN JOSE,CA,95125,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.30421573,-121.8674444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,N,Y
-11099829.24,3386535.952,73055,308736,UNKNOWN308736,UVALDE,TX,78829,SUBSTATION,IN SERVICE,ZAVALA,48507,USA,29.08552493,-99.71146253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,2,138,69,N,N
-10942643.37,3783584.641,73056,308737,UNKNOWN308737,DUBLIN,TX,76446,NOT AVAILABLE,NOT AVAILABLE,ERATH,48143,USA,32.15432019,-98.29943789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-10867577.29,3233427.072,73057,308738,UNKNOWN308738,CORPUS CHRISTI,TX,78410,SUBSTATION,NOT AVAILABLE,NUECES,48355,USA,27.87661834,-97.6251078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,345,69,Y,Y
-13336444.27,4418201.846,73058,308739,PINEDALE,FRESNO,CA,93711,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.84987458,-119.8033172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,Y,Y
-13574286.97,4488878.431,73059,308740,BROKAW,SANTA CLARA,CA,95050,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.35623551,-121.9398946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,-999999,Y,N
-10479928.44,3780458.147,73060,308741,UNKNOWN308741,CARTHAGE,TX,75633,SUBSTATION,IN SERVICE,PANOLA,48365,USA,32.13053918,-94.14279892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,1,-999999,-999999,N,N
-13448183.91,4555479.596,73061,308742,FRANKENHEIMER,OAKDALE,CA,95361,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.8302932,-120.8070915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10880805.12,3411306.478,73062,308743,UNKNOWN308743,NIXON,TX,78140,SUBSTATION,IN SERVICE,GONZALES,48177,USA,29.27979799,-97.74393545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,138,Y,Y
-13491356.15,4445700.262,73063,308744,INTERNATIONAL TR,LOS BANOS,CA,93635,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.04728861,-121.1949143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-13522412.6,4611334.85,73064,308745,NEW HOPE,LODI,CA,95690,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.22553028,-121.4738992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10806596.07,3835901.085,73065,308746,UNKNOWN308746,MANSFIELD,TX,76063,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.5513319,-97.07730421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,345,69,Y,Y
-13580129.89,5000887.615,73066,308747,PIT 6,MONTGOMERY CREEK,CA,96065,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.92229958,-121.9923824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,1,230,230,Y,Y
-10632960.51,3551806.126,73067,308748,UNKNOWN308748,PANORAMA VILLAGE,TX,77304,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.37470457,-95.51750938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10767508.92,3836853.124,73068,308749,WATERMILL,LANCASTER,TX,75146,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.55854044,-96.72617835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,13,345,69,N,N
-13116336.04,4016860.737,73069,308750,RISER308750,YORBA LINDA,CA,92886,RISER,IN SERVICE,ORANGE,6059,USA,33.91102225,-117.8260513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,-999999,-999999,N,N
-11118227.45,3860457.634,73070,308751,UNKNOWN308751,ANSON,TX,79501,SUBSTATION,NOT AVAILABLE,JONES,48253,USA,32.73708098,-99.87673655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,0,138,13.8,Y,Y
-11018614.96,3720861.215,73071,308752,UNKNOWN308752,BROWNWOOD,TX,76801,SUBSTATION,NOT AVAILABLE,BROWN,48049,USA,31.67604498,-98.98190227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,Y,Y
-10567211.19,3556769.397,73072,308753,UNKNOWN308753,CLEVELAND,TX,77327,SUBSTATION,NOT AVAILABLE,LIBERTY,48291,USA,30.41316284,-94.92687318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13411605.91,4561744.356,73073,308754,CHINESE STA,JAMESTOWN,CA,95327,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,37.87472936,-120.4785058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-13093240.73,4024785.57,73074,308755,KIMBALL,CHINO,CA,91708,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,33.97008269,-117.6185826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-11448855.9,3892783.823,73075,308756,SHELL C3,DENVER CITY,TX,79323,SUBSTATION,NOT AVAILABLE,YOAKUM,48501,USA,32.98101146,-102.8468224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,115,13.8,Y,Y
-10615117.07,3374664.265,73076,308757,SINTEK,OYSTER CREEK,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.9922861,-95.35721907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,138,69,N,N
-11868217.94,3829831.666,73077,308758,APOLLO,WHITE SANDS MISSILE RNGE,NM,88002,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.50536258,-106.6140157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,N,Y
-13348557.7,4087186.686,73078,308759,ONSHORE,GOLETA,CA,93117,SUBSTATION,NOT AVAILABLE,SANTA BARBARA,6083,USA,34.43369713,-119.912134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11445705.72,3893686.027,73079,308760,EL PASO,DENVER CITY,TX,79323,SUBSTATION,NOT AVAILABLE,YOAKUM,48501,USA,32.98780978,-102.8185238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,115,13.8,Y,Y
-10546229.34,3679311.512,73080,308761,UNKNOWN308761,LUFKIN,TX,75904,SUBSTATION,IN SERVICE,ANGELINA,48005,USA,31.35785774,-94.73839002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-10503717.06,3920116.205,73081,308762,UNKNOWN308762,DOUGLASSVILLE,TX,75560,SUBSTATION,IN SERVICE,CASS,48067,USA,33.18673487,-94.35649573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/23/2015 0:00,IMAGERY,9/23/2015 0:00,2,69,69,Y,Y
-10592436.51,3442361.078,73082,308763,FRIENDSWOOD REIT,FRIENDSWOOD,TX,77546,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.52283551,-95.15347616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-13060396.54,4070158.14,73083,308764,MOJAVE SIPHON,SAN BERNARDINO,CA,92407,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.30743517,-117.3235383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,-999999,Y,N
-11263248.04,4036732.596,73084,308765,WHITE RIVER,FLOYDADA,TX,79241,SUBSTATION,IN SERVICE,FLOYD,48153,USA,34.05904136,-101.1794786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2019 0:00,IMAGERY,4/26/2019 0:00,2,345,345,N,N
-11384563.62,4097688.196,73085,308766,UNKNOWN308766,DIMMITT,TX,79027,NOT AVAILABLE,NOT AVAILABLE,CASTRO,48069,USA,34.511468,-102.269275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13499059.92,4687593.312,73086,308767,BERRY ST.,ROSEVILLE,CA,95678,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.7616924,-121.2641185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,230,60,Y,Y
-13492737.25,4677793.225,73087,308768,ELM,ORANGEVALE,CA,95662,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.69301297,-121.2073209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10613329.86,3808932.423,73088,308769,UNKNOWN308769,TYLER,TX,75702,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.34689351,-95.34116433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,69,-999999,Y,N
-10472748.4,3512115.347,73089,308770,CARROL STREET PARK 138KV,BEAUMONT,TX,77701,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.06661414,-94.07829958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-10610409.16,3847416.062,73090,308771,UNKNOWN308771,HAINESVILLE,TX,75765,SUBSTATION,IN SERVICE,WOOD,48499,USA,32.63848079,-95.31492722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,2,138,69,Y,Y
-13529711.05,4650799.222,73091,308772,GLORIA,SACRAMENTO,CA,95831,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.50349668,-121.5394622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-11192406.27,3638879.409,73092,308773,BIG HILL,CHRISTOVAL,TX,76936,SUBSTATION,IN SERVICE,SCHLEICHER,48413,USA,31.04719176,-100.5430962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,4,345,69,N,N
-10616484.22,3499420.279,73093,308774,UNKNOWN308774,ALDINE,TX,77073,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.96786828,-95.36950038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10741351.19,3934429.77,73094,308775,UNKNOWN308775,WESTMINSTER,TX,75409,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.29427698,-96.49119946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,138,69,Y,Y
-13499099.69,4672074.127,73095,308776,UNKNOWN308776,FAIR OAKS,CA,95628,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.65290278,-121.2644757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,60,60,Y,Y
-13600828.56,4502767.139,73096,308777,SRI INTL,MENLO PARK,CA,94025,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.45534248,-122.1783218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,1,60,60,Y,Y
-10473651.9,3959201.491,73097,308778,UNKNOWN308778,TEXARKANA,TX,75503,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.48008139,-94.08641584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-13432616.94,4603454.359,73098,308779,CALAVERAS CEMENT,SAN ANDREAS,CA,95249,SUBSTATION,IN SERVICE,CALAVERAS,6009,USA,38.16989642,-120.6672511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10589096.41,3482569.68,73099,308780,CHANNELVIEW COGEN,SHELDON,TX,77049,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.83664784,-95.12347153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,4,345,69,N,N
-11435572.51,4099797.164,73100,308781,UNKNOWN308781,PARMERTON,TX,79035,SUBSTATION,IN SERVICE,PARMER,48369,USA,34.52707761,-102.7274956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,-999999,N,N
-12368435.47,3746290.578,73101,308782,UNKNOWN308782,GREEN VALLEY,AZ,85614,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.87024718,-111.1075462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13126582.18,4151422.55,73102,308783,UNKNOWN308783,EDWARDS AFB,CA,93523,SUBSTATION,IN SERVICE,KERN,6029,USA,34.90827125,-117.918094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,0,-999999,-999999,N,N
-12923941.16,4061725.179,73103,308784,LEATHERNECK,TWENTYNINE PALMS,CA,92277,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.24483667,-116.0977387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,1,115,115,Y,Y
-13512532.58,4661781.206,73104,308785,LARCH,ARDEN-ARCADE,CA,95864,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58065806,-121.3851454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13177823.37,4028908.762,73105,308786,LA CIENEGA,LADERA HEIGHTS,CA,90056,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.0007949,-118.3784015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,3,230,66,N,Y
-10935797.18,3032806.133,73106,308787,UNKNOWN308787,MCALLEN,TX,78504,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.27198096,-98.23793751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,138,69,N,N
-11472450.87,3935282.38,73107,308788,UNKNOWN308788,TATUM,NM,88267,SUBSTATION,NOT AVAILABLE,LEA,35025,USA,33.30067872,-103.0587796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,69,69,Y,Y
-13159731.54,4037861.702,73108,308789,RISER308789,LOS ANGELES,CA,90031,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.06744396,-118.2158798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2019 0:00,IMAGERY,2/13/2019 0:00,1,66,66,Y,Y
-13194117.42,4244095.89,73109,308790,BOREL,BODFISH,CA,93205,SUBSTATION,IN SERVICE,KERN,6029,USA,35.58813146,-118.5247734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,66,Y,Y
-12490202.17,3989552.978,73110,308791,UNKNOWN308791,PHOENIX,AZ,85310,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.70719555,-112.2013951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,69,-999999,N,N
-11791613.69,4238410.739,73111,308792,ELDORADO,ELDORADO AT SANTA FE,NM,87508,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.546589,-105.925868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-13170660.83,4052503.694,73112,308793,MCNEIL,BURBANK,CA,91502,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.17633157,-118.3140593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10728287.35,3832059.904,73113,308794,UNKNOWN308794,SCURRY,TX,75158,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.52224182,-96.37384497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,69,-999999,Y,N
-10807853.09,3916370.281,73114,308795,CORINTH,CORINTH,TX,76210,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.15856879,-97.08859622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,69,N,N
-11363045.42,4097479.265,73115,308796,UNKNOWN308796,NAZARETH,TX,79063,SUBSTATION,IN SERVICE,CASTRO,48069,USA,34.50992143,-102.0759738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13056886.7,3979356.025,73116,308797,SKYLARK,WILDOMAR,CA,92595,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.63096048,-117.2920088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,115,115,N,Y
-11485738.15,4081812.422,73117,308798,NORRIS STREET,CLOVIS,NM,88101,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.393869,-103.1781413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-13005596.34,4063926.7,73118,308799,UNKNOWN308799,BIG BEAR CITY,CA,92314,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.26118321,-116.8312597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,2,34,34,Y,Y
-10697804.83,3579983.437,73119,308800,UNKNOWN308800,ANDERSON,TX,77830,SUBSTATION,NOT AVAILABLE,GRIMES,48185,USA,30.59283724,-96.10001586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,138,Y,Y
-11258792.65,3471129.079,73120,308801,COMSTOCK,COMSTOCK,TX,78837,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.7474582,-101.1394552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,69,69,N,Y
-13566168.75,4610752.746,73121,308802,LAMBIE,SUISUN CITY,CA,94585,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.22142226,-121.8669673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/22/2015 0:00,IMAGERY/OTHER,5/22/2015 0:00,3,230,60,N,Y
-11375476.66,4151664.551,73122,308803,DAWN,DAWN,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.910054,-102.1876455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,115,115,N,Y
-13113470.35,4177130.409,73123,308804,PEERLESS,CALIFORNIA CITY,CA,93523,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09743751,-117.8003084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-13191551.32,4484236.224,73124,308805,BISHOP CREEK 4,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.32308045,-118.5017217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-13172755.93,4009632.612,73125,308806,MOBILOIL,TORRANCE,CA,90503,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.85711837,-118.3328799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13244512.23,4222189.32,73126,308807,UNKNOWN308807,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.42793774,-118.9774777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,Y,Y
-10703432.32,3375368.643,73127,308808,UNKNOWN308808,MARKHAM,TX,77456,SUBSTATION,NOT AVAILABLE,MATAGORDA,48321,USA,28.99782055,-96.15056846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-10671220.02,3505831.655,73128,308809,UNKNOWN308809,HOCKLEY,TX,77447,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.01775008,-95.86120043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13484103.56,4332084.821,73129,308810,CALPINE CORP,KING CITY,CA,93930,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.22832956,-121.1297632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10704850.45,3678606.235,73130,308811,NUCOR,JEWETT,TX,75846,SUBSTATION,NOT AVAILABLE,LEON,48289,USA,31.35244739,-96.16330776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,1,138,69,Y,Y
-10776438.62,3903440.782,73131,308812,UNKNOWN308812,PLANO,TX,75024,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.06128072,-96.80639517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,5,345,69,N,N
-13408046.53,4600213.296,73132,308813,MURPHY,MURPHYS,CA,95247,SUBSTATION,IN SERVICE,CALAVERAS,6009,USA,38.14700318,-120.4465313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,-999999,Y,N
-13325313.35,4438778.474,73133,308814,UNKNOWN308814,FRIANT,CA,93626,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.99764456,-119.7033265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,2,60,-999999,Y,N
-10455721.04,3491659.646,73134,308815,HANKS,PORT ARTHUR,TX,77642,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.90745548,-93.9253402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,230,69,N,N
-11796208.12,4092453.869,73135,308816,UNKNOWN308816,WILLARD,NM,87063,SUBSTATION,NOT AVAILABLE,TORRANCE,35057,USA,34.47271328,-105.9671405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-11331093.11,3956835.977,73136,308817,UNKNOWN308817,WOODROW,TX,79364,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.46235562,-101.7889413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,4,115,69,Y,Y
-10783843.84,3874996.012,73137,308818,DENTON DR,DALLAS,TX,75220,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.84686925,-96.87291741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT planning map,7/26/2016 0:00,IMAGERY/OTHER,7/26/2016 0:00,6,138,69,N,N
-13140583.03,4361802.712,73138,308819,BANK C,LONE PINE,CA,93545,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,36.44338125,-118.0438658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-13283328.54,4245987.354,73139,308820,WASCO,WASCO,CA,93280,SUBSTATION,IN SERVICE,KERN,6029,USA,35.60194796,-119.3261705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,115,N,Y
-10848404.55,3702000.265,73140,308821,UNKNOWN308821,CRAWFORD,TX,76638,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.53174231,-97.45287618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13318162.67,4384995.81,73141,308822,MCCALL,FOWLER,CA,93625,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.61080379,-119.6390908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,9,230,115,N,Y
-13130158.06,4205845.174,73142,308823,CANTIL,CANTIL,CA,93519,SUBSTATION,IN SERVICE,KERN,6029,USA,35.30821175,-117.9502167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,33,-999999,N,N
-13577373.08,4493814.184,73143,308824,AGNEW,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.39147105,-121.9676176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,2,60,115,Y,Y
-13592458.31,4583517.655,73144,308825,URICH,MARTINEZ,CA,94553,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.0289597,-122.1031305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,60,N,Y
-12541950.18,3901047.219,73145,308826,UNKNOWN308826,GILA BEND,AZ,85337,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.04325854,-112.6662554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-11300478.83,3966577.159,73146,308827,UNKNOWN308827,LORENZO,TX,79343,SUBSTATION,NOT AVAILABLE,CROSBY,48107,USA,33.53532704,-101.5139285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,115,69,Y,Y
-13073415.03,4041651.864,73147,308828,FLANCO,FONTANA,CA,92335,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09564359,-117.4404854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10545284.84,3828123.287,73148,308829,UNKNOWN308829,LONGVIEW,TX,75602,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.4924192,-94.7299055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/6/2015 0:00,IMAGERY,8/6/2015 0:00,3,138,69,Y,Y
-10636854.94,3439971.828,73149,308830,UNKNOWN308830,MISSOURI CITY,TX,77459,SUBSTATION,NOT AVAILABLE,FORT BEND,48157,USA,29.50415755,-95.5524937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/13/2017 0:00,0,138,69,Y,Y
-10866366.6,3530516.335,73150,308831,SAND HILL SWITCHYARD,AUSTIN,TX,78617,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.2095675,-97.61423202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,138,138,N,Y
-13670916.68,4969918.132,73151,308832,LEWISTON,LEWISTON,CA,96052,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.71175515,-122.807934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-10907711.08,3518691.224,73152,308833,RUTHERFORD,BEAR CREEK,TX,78619,SUBSTATION,IN SERVICE,HAYS,48209,USA,30.1177245,-97.98563574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,Y,Y
-10601485.81,3503546.241,73153,308834,HUMBLE,HOUSTON,TX,77338,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.99997197,-95.23476738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,4,138,69,N,N
-12424419.68,3951549.871,73154,308835,SIGNAL BUTTE,MESA,AZ,85207,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42273154,-111.610461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,4,69,69,N,Y
-13423593.25,4170262.556,73155,308836,CALLENDER,CALLENDER,CA,93420,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.04694458,-120.5861898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,115,115,Y,Y
-13506734.38,4737959.337,73156,308837,BEALE AFB 2,BEALE AFB,CA,95901,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.11361709,-121.3330593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-13264734.81,4474978.661,73157,308838,LUNAR,SHAVER LAKE,CA,93664,SUBSTATION,IN SERVICE,FRESNO,6019,USA,37.25691842,-119.1591402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,33,Y,Y
-10767276.26,3865571.239,73158,308839,PARKDALE SES,DALLAS,TX,75227,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77571242,-96.72408829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,15,138,69,N,N
-10436445.49,3532732.231,73159,308840,UNKNOWN308840,ORANGE,TX,77632,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.22676835,-93.75218494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,345,-999999,Y,N
-12479822.13,3989651.488,73160,308841,UNKNOWN308841,PHOENIX,AZ,85085,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.7079317,-112.1081496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,-999999,N,N
-13465816.07,4672131.833,73161,308842,PW PIPE,CAMERON PARK,CA,95682,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.65330761,-120.9654839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-12446611.62,3945180.5,73162,308843,UNKNOWN308843,GILBERT,AZ,85233,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.37496339,-111.8098145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY/OTHER,3/21/2018 0:00,1,69,69,N,Y
-13179548.5,4009014.402,73163,308844,REDONDO 1,REDONDO BEACH,CA,90277,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.85250648,-118.3938986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,5,230,66,N,Y
-11870008.47,4174495.866,73164,308845,COAL,ALBUQUERQUE,NM,87106,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.07807186,-106.6301003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-13086004.04,3944444.584,73165,308846,SAN ONOFRE,SAN CLEMENTE,CA,92672,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.36944258,-117.5535743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2015 0:00,IMAGERY/OTHER,6/2/2015 0:00,9,230,230,N,Y
-10738215.97,3303443.47,73166,308847,UNKNOWN308847,PORT O'CONNOR,TX,77982,SUBSTATION,NOT AVAILABLE,CALHOUN,48057,USA,28.43116561,-96.46303527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,69,-999999,Y,N
-12438002.75,3953566.126,73167,308848,BUCKHORN,MESA,AZ,85205,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.43784731,-111.7324798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,8/3/2015 0:00,2,69,69,N,Y
-12838994.55,4271007.247,73168,308849,UNKNOWN308849,JEAN,NV,89019,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.78448522,-115.3346504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,138,-999999,N,N
-10910224.52,3018271.689,73169,308850,WELASCO UNIT,WESLACO,TX,78596,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.15484383,-98.00821443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY/OTHER,3/6/2017 0:00,2,138,69,N,N
-10642808.6,3515138.994,73170,308851,TOMBALL,TOMBALL,TX,77375,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.09011842,-95.60597629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,6,345,69,N,N
-12699746.48,4414775.352,73171,308852,UNKNOWN308852,MESQUITE,NV,89027,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.82523958,-114.0837637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,3,138,-999999,N,N
-10878434.38,3889919.594,73172,308853,UNKNOWN308853,SPRINGTOWN,TX,76082,SUBSTATION,NOT AVAILABLE,PARKER,48367,USA,32.95942535,-97.72263868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-10508066.86,3447033.239,73173,308854,UNKNOWN308854,BOLIVAR PENINSULA,TX,77650,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.55935015,-94.39557064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-10700646.65,3917779.76,73174,308855,UNKNOWN308855,GREENVILLE,TX,75401,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.1691679,-96.12554432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,5,138,69,N,N
-13614310.85,4628284.611,73175,308856,PUEBLO,NAPA,CA,94558,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.3450463,-122.2994352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-13512549.34,4661882.303,73176,308857,UNKNOWN308857,ARDEN-ARCADE,CA,95864,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.581368,-121.385296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,0,-999999,-999999,N,N
-10732292.29,3599598.836,73177,308858,UNKNOWN308858,BRYAN,TX,77808,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.74439937,-96.40982194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,3,138,-999999,Y,N
-12698961.73,4414240.214,73178,308859,UNKNOWN308859,MESQUITE,NV,89027,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.82139145,-114.0767142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,-999999,N,N
-10834170.76,3856127.76,73179,308860,BRYAN AVENUE,FORT WORTH,TX,76110,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.70435725,-97.32501184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,69,13.8,N,N
-12825514.78,4316322.569,73180,308861,DECATUR,SPRING VALLEY,NV,89103,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.11402622,-115.2135596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,8,230,-999999,N,N
-13618532.74,4568837.252,73181,308862,RICHMOND Q,RICHMOND,CA,94804,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.92500718,-122.3373611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,60,Y,Y
-10788847.02,3924689.413,73182,308863,NAVO,LITTLE ELM,TX,76227,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.22110914,-96.91786175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13582681.89,4478354.343,73183,308864,SARATOGA,SARATOGA,CA,95070,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.28105051,-122.0153074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,4,230,60,N,Y
-11287362.78,3849020.965,73184,308865,UNKNOWN308865,GAIL,TX,79738,SUBSTATION,IN SERVICE,BORDEN,48033,USA,32.65062045,-101.396105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,69,N,N
-12449146.63,3961157.594,73185,308866,EVERGREEN,SCOTTSDALE,AZ,85256,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.49473654,-111.8325869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-12371008.6,3784596.117,73186,308867,SAN XAVIER,TUCSON ESTATES,AZ,85735,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.16201245,-111.1306611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,115,115,N,Y
-10874984.91,3811856.675,73187,308868,UNKNOWN308868,PECAN PLANTATION,TX,76048,SUBSTATION,IN SERVICE,HOOD,48221,USA,32.36908348,-97.69165157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-10761832.49,3805203.595,73188,308869,UNKNOWN308869,ENNIS,TX,75119,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.31859032,-96.67518608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,345,69,Y,Y
-13520858.2,4642934.736,73189,308870,SACRAMENTO REGIONAL WWTP,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.44818854,-121.4599358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,66,60,Y,Y
-12828241.14,4324630.326,73190,308871,UNKNOWN308871,LAS VEGAS,NV,89107,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.17429248,-115.2380509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,138,-999999,N,N
-13120716.88,3982512.724,73191,308872,UNKNOWN308872,NEWPORT BEACH,CA,92660,NOT AVAILABLE,NOT AVAILABLE,ORANGE,6059,USA,33.654568,-117.8654051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,66,66,Y,Y
-11345645.56,4088716.745,73192,308873,UNKNOWN308873,TULIA,TX,79088,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.44503278,-101.9196682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-10892714.95,3585375.05,73193,308874,SEWARD JUNCTION,LEANDER,TX,78628,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.63452026,-97.85092327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-12806723.42,4334424.885,73194,308875,UNKNOWN308875,NELLIS AFB,NV,89191,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.24528481,-115.0447539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2016 0:00,IMAGERY,3/20/2018 0:00,1,138,-999999,N,N
-11874829.59,3738251.164,73195,308876,UNKNOWN308876,SANTA TERESA,NM,88008,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,31.80889484,-106.6734091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2016 0:00,IMAGERY,10/3/2016 0:00,2,3,-999999,Y,N
-13041819.3,3993800.888,73196,308877,VALLEY,MENIFEE,CA,92585,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.73893408,-117.1566561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/6/2015 0:00,IMAGERY/OTHER,5/6/2015 0:00,16,500,115,N,Y
-10670782.62,3827338.691,73197,308878,UNKNOWN308878,CANTON,TX,75103,SUBSTATION,NOT AVAILABLE,VAN ZANDT,48467,USA,32.48647415,-95.8572712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-10953005.76,3572221.441,73198,308879,UNKNOWN308879,HORSESHOE BAY,TX,78657,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.53279709,-98.39252483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,N,N
-13500957.79,4676230.417,73199,308880,SAN SIMEON-STEFANO,CITRUS HEIGHTS,CA,95610,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.68205464,-121.2811674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13671156.28,4697203.811,73200,308881,EAGLE ROCK,CLOVERDALE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.82897905,-122.8100864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,6,115,60,N,Y
-10578850.22,3477938.222,73201,308882,HIGHLANDS,MCNAIR,TX,77521,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.80055109,-95.03142837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13247871.95,4357932.207,73202,308883,KAWGEN,LEMON COVE,CA,93244,SUBSTATION,NOT AVAILABLE,TULARE,6107,USA,36.41540621,-119.0076586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,66,-999999,Y,N
-10749350.53,3856574.738,73203,308884,LAWSON RD,MESQUITE,TX,75181,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.70773591,-96.56305879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,13.8,N,N
-12795346.05,3857028.449,73204,308885,SAND HILL,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.71116534,-114.9425493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10606855.64,3460836.753,73205,308886,DROUET,HOUSTON,TX,77061,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.66715252,-95.2830054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,N,N
-10838050.79,3789894.895,73206,308887,UNKNOWN308887,RIO VISTA,TX,76093,SUBSTATION,IN SERVICE,HILL,48217,USA,32.20229891,-97.35986678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-10687536.43,3802431.358,73207,308888,UNKNOWN308888,EUSTACE,TX,75124,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.29754227,-96.00777326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,-999999,Y,N
-13574942.06,4489831.571,73208,308889,MATHEW,SANTA CLARA,CA,95050,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.36304111,-121.9457794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,-999999,Y,N
-10779721.75,3818574.097,73209,308890,UNKNOWN308890,WAXAHACHIE,TX,75165,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.42003635,-96.83588809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-12756112.97,3862551.304,73210,308891,NO MANS LAND,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.75289992,-114.5901125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-12909694.97,3933233.366,73211,308892,SALTON CITY,SALTON CITY,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.28529311,-115.969763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10926479.58,3393627.42,73212,308893,FLORESVILLE,FLORESVILLE,TX,78114,SUBSTATION,IN SERVICE,WILSON,48493,USA,29.14118026,-98.1542361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,345,69,Y,Y
-10710508.23,3725462.407,73213,308894,UNKNOWN308894,FAIRFIELD,TX,75840,SUBSTATION,NOT AVAILABLE,FREESTONE,48161,USA,31.71121415,-96.21413239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-13105346.19,3979158.274,73214,308895,UNKNOWN308895,IRVINE,CA,92618,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.62948138,-117.7273279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-10758774.4,3990717.068,73215,308896,UNKNOWN308896,KNOLLWOOD,TX,75020,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.71589429,-96.64771479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,138,69,Y,Y
-10580867.5,3453442.297,73216,308897,BAYWAY,TAYLOR LAKE VILLAGE,TX,77507,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.6094178,-95.04954994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,N,N
-13140857.7,4015721.556,73217,308898,UNKNOWN308898,SANTA FE SPRINGS,CA,90670,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90252905,-118.0463332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-10663628.27,3846334.403,73218,308899,UNKNOWN308899,FRUITVALE,TX,75140,SUBSTATION,IN SERVICE,VAN ZANDT,48467,USA,32.63029806,-95.79300256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,5,69,-999999,Y,N
-12758936.09,3845765.496,73219,308900,UNKNOWN308900,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.625994,-114.615473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,UNVERIFIED,3/26/2019 0:00,4,69,69,Y,Y
-12438327.37,3957531.582,73220,308901,UNKNOWN308901,MESA,AZ,85215,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.46756845,-111.7353959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2018 0:00,IMAGERY/OTHER,3/13/2018 0:00,1,69,69,N,Y
-10836690.37,3848651.318,73221,308902,UNKNOWN308902,FORT WORTH,TX,76134,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.64782455,-97.34764592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-11413778.27,4311683.758,73222,308903,DALLAM,DALHART,TX,79022,SUBSTATION,IN SERVICE,DALLAM,48111,USA,36.08035516,-102.5317147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.xcelenergy.com/staticfiles/xe-responsive/Company/News/2015%20News%20Releases/dallam_channing_potter_Feb_2015.pdf",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,6,115,-999999,N,N
-11460394.89,3866941.731,73223,308904,MID AMERICA,SEMINOLE,TX,79360,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.78606314,-102.9504789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-11238263.99,3861773.925,73224,308905,UNKNOWN308905,BRAND,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.74702669,-100.9550431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,13.8,Y,Y
-10970902.03,3746121.855,73225,308906,COMANCHE,COMANCHE,TX,76442,SUBSTATION,IN SERVICE,COMANCHE,48093,USA,31.86896,-98.55328971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,5,345,69,N,N
