X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13150078.44,4034919.104,73226,308907,NEWMARK,MONTEREY PARK,CA,91754,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04554393,-118.1291645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-12458809.47,3941795.76,73227,308908,HIGHLINE,TEMPE,AZ,85283,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.34956829,-111.9193897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,69,-999999,N,N
-10866281.26,3804829.72,73228,308909,UNKNOWN308909,CLEBURNE,TX,76033,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.31575198,-97.61346534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,138,-999999,Y,N
-10587776.85,3487649.917,73229,308910,UNKNOWN308910,MAGNOLIA GARDENS,TX,77044,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.87622729,-95.1116177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-10594969.63,3897368.955,73230,308911,UNKNOWN308911,SCROGGINS,TX,75480,SUBSTATION,IN SERVICE,FRANKLIN,48159,USA,33.01555608,-95.17623152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-13109873.52,3983863.507,73231,308912,SANTIAGO,IRVINE,CA,92618,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.66466792,-117.7679976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,8,230,66,N,Y
-10938839.33,3452119.719,73232,308913,WEIDERSTEIN,SCHERTZ,TX,78154,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.59908783,-98.26526564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-11095753.27,3854724.878,73233,308914,UNKNOWN308914,ABILENE,TX,79601,SUBSTATION,NOT AVAILABLE,JONES,48253,USA,32.69375216,-99.6748475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,69,13.8,Y,Y
-11009859.16,3861824.529,73234,308915,UNKNOWN308915,BRECKENRIDGE,TX,76424,SUBSTATION,IN SERVICE,STEPHENS,48429,USA,32.74740902,-98.90324756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,5,138,13.8,N,N
-11866079.77,4185612.636,73235,308916,HAWKINS,ALBUQUERQUE,NM,87109,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.1597563,-106.5948082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-13223492.26,4121181.505,73236,308917,WARNE,LEBEC,CA,93243,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.68518934,-118.7886521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,1,230,230,N,Y
-13499847.1,4566463.698,73237,308918,CARGILL,STOCKTON,CA,95206,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.90818612,-121.2711898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11261346.78,3895774.273,73238,308919,UNKNOWN308919,JUSTICEBURG,TX,79330,SUBSTATION,NOT AVAILABLE,GARZA,48169,USA,33.0035432,-101.1623993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,115,13.8,Y,Y
-10817354.85,3840252.718,73239,308920,UNKNOWN308920,MANSFIELD,TX,76063,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.58427636,-97.17395197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13233454.76,4176452.024,73240,308921,SAN BERNARD,ARVIN,CA,93203,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09245137,-118.8781467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,3,66,70,Y,Y
-12429500.39,3951583.115,73241,308922,NOACK,MESA,AZ,85207,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42298079,-111.6561017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,2,69,69,N,Y
-13324520.93,4216018.258,73242,308923,TEMBLOR,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.38275365,-119.6962081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,6,115,-999999,N,N
-12474455.54,3971752.037,73243,308924,SUNNY SLOPE,PHOENIX,AZ,85020,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.57406714,-112.0599407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,7,230,69,N,Y
-13500017.66,4572261.983,73244,308925,UNKNOWN308925,STOCKTON,CA,95205,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.949271,-121.272722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,4,115,60,Y,Y
-13377244.11,4768982.045,73245,308926,UNKNOWN308926,TRUCKEE,CA,96161,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.32951335,-120.1698284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13036883.27,3942633.847,73246,308927,PALA,PALA,CA,92059,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.355857,-117.112315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,2,69,69,N,Y
-10809949.21,3921564.841,73247,308928,SPENCER SWITCH,DENTON,TX,76205,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.19762492,-97.10742595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,69,69,N,Y
-13631518.66,4530226.035,73248,308929,SERRAMONTE,DALY CITY,CA,94015,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.65089743,-122.4540155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,3,115,60,N,Y
-13283897.65,4178747.926,73249,308930,UNKNOWN308930,TAFT,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.10932506,-119.3312829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,0,-999999,-999999,N,N
-10529315.12,3491382.417,73250,308931,UNKNOWN308931,DEVERS,TX,77538,SUBSTATION,NOT AVAILABLE,LIBERTY,48291,USA,29.9052967,-94.58644704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-11152431.36,3873766.216,73251,308932,UNKNOWN308932,MC CAULLEY,TX,79534,SUBSTATION,IN SERVICE,FISHER,48151,USA,32.83758755,-100.1839955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,69,69,N,Y
-13630407.87,4955021.899,73252,308933,KESWICK,REDDING,CA,96003,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.61024596,-122.4440372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,9,230,-999999,N,N
-12593319.24,3964839.106,73253,308934,UNKNOWN308934,TONOPAH,AZ,85354,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.52231175,-113.1277116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,-999999,-999999,N,N
-12467258.3,3890328.454,73254,308935,DUKE,STANFIELD,AZ,85172,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.96250702,-111.9952868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/6/2015 0:00,IMAGERY/OTHER,5/6/2015 0:00,2,500,500,N,Y
-13386043.57,4917130.327,73255,308936,WINEAGLE,WENDEL,CA,96136,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.35134103,-120.2488753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13128543.6,3979930.401,73256,308937,LAFAYETTE,COSTA MESA,CA,92627,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.63525647,-117.9357138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10766277.27,3887105.508,73257,308938,RICHARDSON WOODHAVEN,RICHARDSON,TX,75081,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.938212,-96.71511423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,Y,Y
-10624444.53,3514672.122,73258,308939,UNKNOWN308939,SPRING,TX,77389,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.08648957,-95.44100905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,2,138,69,Y,Y
-12340665.4,3770307.072,73259,308940,NOGALES,TUCSON,AZ,85756,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.05328444,-110.8580834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,7/28/2015 0:00,IMAGERY/OTHER,7/28/2015 0:00,3,115,115,N,Y
-11827692.66,3720387.345,73260,308941,SPARKS,EL PASO,TX,79928,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.6724222,-106.2499709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,3,115,69,N,Y
-12830362.79,3870975.613,73261,308942,EAST MESA 1,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.8165223,-115.2571099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,92,Y,Y
-12825237.43,4308387.162,73262,308943,UNKNOWN308943,ENTERPRISE,NV,89139,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.05641786,-115.211068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,138,138,N,Y
-13288945.28,4194651.227,73263,308944,ELK HILLS,DUSTIN ACRES,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.22611018,-119.3766265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-13074940.67,4044072.975,73264,308945,RANDALL,FONTANA,CA,92336,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.11365225,-117.4541904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10959924.69,3422832.001,73265,308946,HOT WELLS,SAN ANTONIO,TX,78223,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.37006608,-98.45467864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-10787300.96,3901714.96,73266,308947,HEBRON,LEWISVILLE,TX,75056,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.04828662,-96.90397324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-11856601.35,4158515.765,73267,308948,UNKNOWN308948,ALBUQUERQUE,NM,87116,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,34.96050897,-106.5096621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-11149144.74,3778674.678,73268,308949,CENTRAL BLUFF,BLACKWELL,TX,79506,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.11697083,-100.1544712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,345,69,N,N
-13038944.69,3857223.816,73269,308950,GRANT HILL,SAN DIEGO,CA,92102,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.712642,-117.130833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,138,138,N,Y
-10511653.84,3802848.461,73270,308951,UNKNOWN308951,BECKVILLE,TX,75631,SUBSTATION,IN SERVICE,PANOLA,48365,USA,32.30070942,-94.42779307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,5,69,-999999,Y,N
-11043700.69,3499562.856,73271,308952,UNKNOWN308952,KERRVILLE,TX,78028,SUBSTATION,IN SERVICE,KERR,48265,USA,29.96897783,-99.20725119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,138,69,N,N
-13185607.65,4152980.487,73272,308953,UNKNOWN308953,ROSAMOND,CA,93560,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.91974747,-118.4483288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,345,-999999,Y,N
-10818203.01,3239730.004,73273,308954,UNKNOWN308954,ARANSAS PASS,TX,78336,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.92665657,-97.18157108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,138,N,Y
-13155328.05,4197495.682,73274,308955,PINETREE,CALIENTE,CA,93518,SUBSTATION,IN SERVICE,KERN,6029,USA,35.24698061,-118.1763226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,1,230,230,N,Y
-13077800.87,4035276.215,73275,308956,DEADEND308956,FONTANA,CA,92337,DEAD END,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.048202,-117.479884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,2/5/2019 0:00,1,66,66,Y,Y
-13061678.39,3936425.677,73276,308957,PENDLETON,CAMP PENDLETON NORTH,CA,92058,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.30926231,-117.3350533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-13039684.31,3974850.67,73277,308958,AULD,MURRIETA,CA,92563,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.59725577,-117.1374772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,5,115,115,N,Y
-10799326.03,3496364.03,73278,308959,UNKNOWN308959,WEST POINT,TX,78963,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.94408123,-97.01199631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,69,Y,Y
-11283436.2,4258751.84,73279,308960,UNKNOWN308960,PHILLIPS,TX,79007,SUBSTATION,IN SERVICE,HUTCHINSON,48233,USA,35.69512583,-101.360832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,-999999,N,N
-10765839.09,3884590.915,73280,308961,UNKNOWN308961,DALLAS,TX,75243,NOT AVAILABLE,NOT AVAILABLE,DALLAS,48113,USA,32.919252,-96.711178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,138,Y,Y
-10571650.24,3567346.01,73281,308962,UNKNOWN308962,SHEPHERD,TX,77371,SUBSTATION,IN SERVICE,SAN JACINTO,48407,USA,30.49506595,-94.96674991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-11347644.61,3969411.958,73282,308963,UNKNOWN308963,LUBBOCK,TX,79407,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.55655102,-101.9376259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,115,69,N,N
-10655204.14,3461602.326,73283,308964,O'BRIEN,PECAN GROVE,TX,77406,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.6731281,-95.71732737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,10,345,69,N,N
-13728709.05,4779939.585,73284,308965,WILLITS A,WILLITS,CA,95490,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.40561138,-123.3270917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,4,60,69,N,N
-13507949.73,4656789.542,73285,308966,UNKNOWN308966,ROSEMONT,CA,95827,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.545596,-121.343977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,0,-999999,-999999,N,N
-13324592.38,4405389.886,73286,308967,LAS PALMAS,FRESNO,CA,93727,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.75772156,-119.6968499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,Y,Y
-11057311.41,3648094.204,73287,308968,UNKNOWN308968,BRADY,TX,76825,SUBSTATION,IN SERVICE,MCCULLOCH,48307,USA,31.11808471,-99.32951842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,138,N,Y
-12281410.15,4095925.743,73288,308969,UNKNOWN308969,HEBER,AZ,85928,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,34.49842089,-110.3257844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,-999999,N,N
-12713176.98,4207313.181,73289,308970,MINERAL PARK,GOLDEN VALLEY,AZ,86413,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.31897262,-114.2044119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.uesaz.com/doc/projects/golden/2008/FactSheet_4.pdf,3/1/2020 0:00,IMAGERY/OTHER,3/1/2020 0:00,0,230,230,Y,Y
-10714166.82,3687960.193,73290,308971,UNKNOWN308971,FARRAR,TX,75846,SUBSTATION,IN SERVICE,LIMESTONE,48293,USA,31.42417851,-96.24699812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,69,N,N
-11363109.19,3765886.641,73291,308972,UNKNOWN308972,MIDLAND,TX,79705,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,32.01962235,-102.0765466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-10772988.62,3486650.045,73292,308973,UNKNOWN308973,LA GRANGE,TX,78945,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.86843866,-96.77540337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,1,-999999,-999999,N,N
-10717900.29,3865011.505,73293,308974,TERRELL,TERRELL,TX,75160,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.77148465,-96.28053642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,69,Y,Y
-11868218.55,4162932.984,73294,308975,STUDIO,ALBUQUERQUE,NM,87106,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,34.9930226,-106.6140211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-10563412.68,3508318.683,73295,308976,DAYTON BULK,DAYTON,TX,77535,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.03709291,-94.89275059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,6,138,69,N,N
-13602516.16,4562997.131,73296,308977,ORINDA,ORINDA,CA,94563,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.88361212,-122.1934817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,0,115,-999999,Y,N
-12906372.35,5045920.371,73297,308978,HUMBOLDT,EUREKA,NV,89801,SUBSTATION,IN SERVICE,ELKO,32007,USA,41.22725931,-115.9399155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/6/2015 0:00,IMAGERY/OTHER,5/6/2015 0:00,4,360,345,N,N
-11307348.59,4092983.338,73298,308979,UNKNOWN308979,TULIA,TX,79088,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.47663427,-101.5756406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-10840227.53,3543973.386,73299,308980,CEDAR HILL,ELGIN,TX,78621,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.31398122,-97.37942072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-13037441.7,3911366.651,73300,308981,CALPEAK PE 7,ESCONDIDO,CA,92029,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,33.12093173,-117.1173314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,230,-999999,Y,N
-12769967.5,3860394.749,73301,308982,UNKNOWN308982,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.7366058,-114.7145698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,161,-999999,Y,N
-11386982.08,3921331.294,73302,308983,BROWNFIELD SWITCHING,BROWNFIELD,TX,79316,SUBSTATION,IN SERVICE,TERRY,48445,USA,33.19586934,-102.2910004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,3,69,-999999,N,N
-12968531.2,3868565.248,73303,308984,GLENCLIFF,PINE VALLEY,CA,91962,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.7983233,-116.4982979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,1,66,69,Y,Y
-13101034.09,3981932.13,73304,308985,LIMESTONE,LAKE FOREST,CA,92630,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.65022649,-117.6885916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,66,66,Y,Y
-12519502.67,4105833.687,73305,308986,UNKNOWN308986,PRESCOTT,AZ,86301,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.571741,-112.464606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,2,-999999,-999999,N,N
-10742324.24,3896981.131,73306,308987,UNKNOWN308987,WYLIE,TX,75098,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.01263472,-96.49994049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,1,138,13.8,N,N
-10941906.51,3032453.204,73307,308988,UNKNOWN308988,PALMHURST,TX,78573,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.26913801,-98.29281853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,Y,Y
-13275011.98,4375852.012,73308,308989,OROSI,OROSI,CA,93647,SUBSTATION,NOT AVAILABLE,TULARE,6107,USA,36.54484131,-119.2514616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,70,60,N,Y
-13102480.25,4168269.923,73309,308990,UNKNOWN308990,BORON,CA,93516,SUBSTATION,IN SERVICE,KERN,6029,USA,35.03228876,-117.7015827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2018 0:00,IMAGERY/OTHER,4/25/2018 0:00,1,115,115,Y,Y
-13201587.57,4054275.587,73310,308991,STATION T,LOS ANGELES,CA,91303,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.18949903,-118.5918789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,3,230,230,N,Y
-11387532.84,4241591.528,73311,308992,UNKNOWN308992,VEGA,TX,79092,SUBSTATION,IN SERVICE,OLDHAM,48359,USA,35.56983427,-102.295948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,0,-999999,-999999,N,N
-13291523.9,4921443.406,73312,308993,UNKNOWN308993,EMPIRE,NV,89405,SUBSTATION,IN SERVICE,WASHOE,32031,USA,40.38086172,-119.3997907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-10935731.56,3601519.947,73313,308994,UNKNOWN308994,BURNET,TX,78611,SUBSTATION,IN SERVICE,BURNET,48053,USA,30.75923041,-98.23734808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/16/2017 0:00,IMAGERY,5/16/2017 0:00,4,138,69,N,N
-13278061.58,4176574.058,73314,308995,COPUS,BAKERSFIELD,CA,93311,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09334834,-119.2788566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,70,Y,Y
-13545166.53,4568956.413,73315,308996,BALFOUR,BRENTWOOD,CA,94513,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.92585155,-121.6783012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10502891.43,3936754.915,73316,308997,UNKNOWN308997,MAUD,TX,75567,NOT AVAILABLE,NOT AVAILABLE,BOWIE,48037,USA,33.311734,-94.349079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,138,-999999,Y,N
-10474662.1,3484334.938,73317,308998,UNKNOWN308998,CENTRAL GARDENS,TX,77640,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.8504025,-94.09549058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13100997.9,4248740.69,73318,308999,DOWNS,RIDGECREST,CA,93555,SUBSTATION,IN SERVICE,KERN,6029,USA,35.62205589,-117.6882665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,115,N,Y
-10782232.64,3855457.835,73319,309000,HAMPTON RD,DALLAS,TX,75233,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.6992931,-96.85844376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,4,138,13.8,N,N
-13186748.01,4031706.788,73320,309001,PEARL,SANTA MONICA,CA,90405,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.02163008,-118.4585729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-13459723.36,4857009.388,73321,309002,EAST QUINCY,EAST QUINCY,CA,95971,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,39.93850069,-120.9107521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-10772236.3,3883968.264,73322,309003,UNKNOWN309003,DALLAS,TX,75251,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.9145566,-96.76864514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,69,N,N
-11070078.23,3187771.108,73323,309004,UNKNOWN309004,LAREDO,TX,78043,SUBSTATION,NOT AVAILABLE,WEBB,48479,USA,27.51347232,-99.44420469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,0,138,69,Y,Y
-13680513.6,4648797.256,73324,309005,MIRABEL,FORESTVILLE,CA,95436,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.48942159,-122.8941446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,60,Y,Y
-10937955.52,3790260.19,73325,309006,UNKNOWN309006,STEPHENVILLE,TX,76401,SUBSTATION,NOT AVAILABLE,ERATH,48143,USA,32.20507558,-98.25732622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,69,Y,Y
-10599768.89,3480233.904,73326,309007,GREENS BAYOU 345,HOUSTON,TX,77049,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.81844485,-95.21934399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,21,345,69,N,N
-13029669.09,4038792.879,73327,309008,ZANJA,YUCAIPA,CA,92399,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.07437299,-117.0475089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,115,33,N,Y
-10604970.39,3484365.812,73328,309009,GLENWOOD,HOUSTON,TX,77078,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.85064306,-95.26606988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-13293975.77,4076507.539,73329,309010,UNKNOWN309010,VENTURA,CA,93001,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.35453645,-119.4218162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,0,-999999,-999999,N,N
-11602695.49,3823536.414,73330,309011,UNKNOWN309011,CARLSBAD,NM,88220,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.45765796,-104.228787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,N,N
-12857434.56,3851459.868,73331,309012,CALEXICO,CALEXICO,CA,92231,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.66906544,-115.5002998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,34.5,Y,Y
-13650642.58,4960236.244,73332,309013,CARR,SHASTA,CA,96033,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.64579627,-122.6258087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,2,230,230,N,Y
-13465062.21,4532600.39,73333,309014,UNKNOWN309014,MODESTO,CA,95355,NOT AVAILABLE,NOT AVAILABLE,STANISLAUS,6099,USA,37.66778284,-120.9587118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,110,60,Y,Y
-10800817.88,3870746.147,73334,309015,LIGGETT,IRVING,TX,75050,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.81478992,-97.02539779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY,1/17/2017 0:00,12,345,69,N,N
-13264880.54,4389720.594,73335,309016,SAND CREEK,OROSI,CA,93647,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.64486584,-119.1604493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-10803773.82,3906723.179,73336,309017,HIGHLAND,HIGHLAND VILLAGE,TX,75077,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.08598933,-97.0519515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10754082.47,3971902.645,73337,309018,UNKNOWN309018,SHERMAN,TX,75092,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.57519436,-96.60556649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-13319966.66,4331819.368,73338,309019,GUERNSEY,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.22640595,-119.6552964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,66,60,Y,Y
-10619532.74,3375870.57,73339,309020,BASF,CLUTE,TX,77531,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.00176412,-95.3968857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,5,138,69,N,N
-10777252.57,3867087.909,73340,309021,800/900 NETWORK,DALLAS,TX,75207,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.7871671,-96.81370705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,8,136,69,N,N
-11678345.43,4371183.474,73341,309022,CIMARRON,CIMARRON,NM,87714,SUBSTATION,NOT AVAILABLE,COLFAX,35007,USA,36.5111412,-104.9083619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,N,Y
-10784206.03,3690056.409,73342,309023,UNKNOWN309023,RIESEL,TX,76682,NOT AVAILABLE,NOT AVAILABLE,FALLS,48145,USA,31.44024589,-96.87617107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,3,-999999,-999999,N,N
-10747804.65,3864733.364,73343,309024,UNKNOWN309024,SUNNYVALE,TX,75182,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.76938372,-96.54917188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,0,345,69,Y,Y
-11011741.01,3194085.296,73344,309025,UNKNOWN309025,MIRANDO CITY,TX,78043,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.56376708,-98.92015253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,138,138,Y,Y
-11767335.16,3931372.698,73345,309026,UNKNOWN309026,MESCALERO,NM,88340,SUBSTATION,NOT AVAILABLE,OTERO,35035,USA,33.2713194,-105.7077702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,115,-999999,N,N
-12714570.63,4028495.456,73346,309027,BOUSE,PARKER,AZ,85325,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.99771683,-114.2169313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_11_las_vegas_area,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,161,-999999,N,N
-13378508.82,4769144.875,73347,309028,UNKNOWN309028,TRUCKEE,CA,96161,SUBSTATION,NOT AVAILABLE,NEVADA,6057,USA,39.33064478,-120.1811895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10973523.59,3050057.529,73348,309029,LKHOWARD,GRULLA,TX,78548,SUBSTATION,IN SERVICE,STARR,48427,USA,26.41086147,-98.57683966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2019 0:00,IMAGERY,4/17/2019 0:00,2,138,40,Y,Y
-13260199.4,4228043.268,73349,309030,CAWELO B,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.47077654,-119.1183979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-10803802.82,3847456.806,73350,309031,UNKNOWN309031,GRAND PRAIRIE,TX,75052,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.638789,-97.052212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,-999999,-999999,N,N
-10598427.46,3471208.125,73351,309032,UNKNOWN309032,GALENA PARK,TX,77015,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74807471,-95.20729374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10800879.03,3824650.329,73352,309033,UNKNOWN309033,MIDLOTHIAN,TX,76065,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.46610091,-97.02594714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-13405322.77,4400303.04,73353,309034,UNKNOWN309034,MENDOTA,CA,93640,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.72110248,-120.4220633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,2,-999999,-999999,N,N
-10880141.65,3694192.348,73354,309035,UNKNOWN309035,GATESVILLE,TX,76528,SUBSTATION,NOT AVAILABLE,CORYELL,48099,USA,31.47193955,-97.73797542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-10509860.99,3903229.735,73355,309036,UNKNOWN309036,LINDEN,TX,75563,SUBSTATION,IN SERVICE,CASS,48067,USA,33.0596918,-94.4116876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,1,138,69,Y,Y
-10862975.18,3689697.068,73356,309037,UNKNOWN309037,OGLESBY,TX,76561,SUBSTATION,NOT AVAILABLE,CORYELL,48099,USA,31.43749176,-97.58376638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,0,69,-999999,Y,N
-10957131.76,3406059.914,73357,309038,VALLEY RD,SAN ANTONIO,TX,78221,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.23868037,-98.42958929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-12463359.63,3948584.496,73358,309039,UNKNOWN309039,TEMPE,AZ,85282,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40049549,-111.9602645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,69,69,N,Y
-13452834.45,4497660.823,73359,309040,HILMAR,HILMAR,CA,95324,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.4189201,-120.848868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,69,Y,Y
-12820796.59,4300944,73360,309041,CACTUS,ENTERPRISE,NV,89183,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.00234467,-115.1711753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,138,138,N,Y
-13161285.59,4033867.489,73361,309042,RIVER,LOS ANGELES,CA,90021,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.037716,-118.22984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,9,230,66,N,Y
-12473257.54,3953659.692,73362,309043,HARBOR,PHOENIX,AZ,85034,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.4385487,-112.049179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY/OTHER,3/21/2018 0:00,2,69,69,N,Y
-10879998.81,3531172.678,73363,309044,BURLESON,AUSTIN,TX,78744,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.21466266,-97.73669227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,6,138,69,N,Y
-11542793.14,4185388.192,73364,309045,UNKNOWN309045,TUCUMCARI,NM,88401,SUBSTATION,IN SERVICE,QUAY,35037,USA,35.15810793,-103.690675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,Y,Y
-13377317.22,4374008.511,73365,309046,SHROUD SWITCHING STATION,SAN JOAQUIN,CA,93660,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.53153564,-120.1704852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10863142.88,3725375.672,73366,309047,UNKNOWN309047,VALLEY MILLS,TX,76689,SUBSTATION,IN SERVICE,BOSQUE,48035,USA,31.71055131,-97.58527279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-13647027.88,4640187.163,73367,309048,OAKMONT SOUTH,SANTA ROSA,CA,95409,SUBSTATION,NOT AVAILABLE,SONOMA,6097,USA,38.42885583,-122.5933373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-10822480.45,3859470.624,73368,309049,UNKNOWN309049,FORT WORTH,TX,76112,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.72962255,-97.21999602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,3,69,69,N,N
-13056143.7,3902021.432,73369,309050,ENCINITAS,ENCINITAS,CA,92024,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.05059426,-117.2853344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,3,69,69,N,Y
-12883815.43,4988826.44,73370,309051,ELKO,ELKO,NV,89801,SUBSTATION,IN SERVICE,ELKO,32007,USA,40.84038175,-115.7372832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,8/11/2015 0:00,1,120,120,N,Y
-10542223.89,3819660.572,73371,309052,UNKNOWN309052,LAKEPORT,TX,75603,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.42827477,-94.70240845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,6,138,69,Y,Y
-10494414.33,3487947.789,73372,309053,UNKNOWN309053,FANNETT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.87854749,-94.27292788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,69,69,Y,Y
-10777864.64,3869275.202,73373,309054,REAGAN ST,DALLAS,TX,75219,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.80368405,-96.81920534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/30/2017 0:00,IMAGERY,1/30/2017 0:00,4,138,69,N,N
-11321050.49,4059383.207,73374,309055,UNKNOWN309055,PLAINVIEW,TX,79072,SUBSTATION,IN SERVICE,HALE,48189,USA,34.22744377,-101.6987268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13283986.14,4339653.745,73375,309056,LIBERTY,VISALIA,CA,93277,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.28315795,-119.3320778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13448427.56,4752465.64,73376,309057,BONNIE NOOK,ALTA,CA,95701,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.21465342,-120.8092802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,115,69,Y,Y
-13388682.46,4520855.655,73377,309058,EXCHEQUER,SNELLING,CA,95369,SUBSTATION,IN SERVICE,MARIPOSA,6043,USA,37.58422176,-120.2725809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,4,115,60,N,Y
-10731003.66,3851263.929,73378,309059,UNKNOWN309059,TERRELL,TX,75160,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.66758372,-96.39824598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,69,Y,Y
-10882014.61,3546756.874,73379,309060,NORTHLAND,AUSTIN,TX,78731,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.33556454,-97.75480046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,4,138,69,N,N
-11349942.79,4027726.042,73380,309061,UNKNOWN309061,HALE CENTER,TX,79041,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,33.99198637,-101.9582708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-12977758.68,4018151.19,73381,309062,UNKNOWN309062,PALM SPRINGS,CA,92258,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.92064225,-116.5811897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,-999999,Y,N
-13048786.89,4015598.423,73382,309063,ALESSANDRO,MORENO VALLEY,CA,92551,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.90161098,-117.2192471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,115,115,N,Y
-10503184.73,3832072.85,73383,309064,UNKNOWN309064,MARSHALL,TX,75672,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.52233987,-94.35171375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-10846718.43,3213770.419,73384,309065,UNKNOWN309065,CORPUS CHRISTI,TX,78417,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.72041811,-97.43772953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,69,N,N
-11503489.75,4129747.587,73385,309066,UNKNOWN309066,GRADY,NM,88120,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.74844081,-103.3376066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-13047528.28,3860218.016,73386,309067,UNKNOWN309067,SAN DIEGO,CA,92101,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.73527034,-117.2079408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-13234545.65,4363200.735,73387,309068,THREE RIVERS,THREE RIVERS,CA,93271,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.45348333,-118.8879463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10603566.76,3818555.08,73388,309069,SHAMBURGER,OWENTOWN,TX,75708,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.41989214,-95.2534609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,5,345,69,Y,Y
-13011382.97,3831252.731,73389,309070,UNKNOWN309070,NOT AVAILABLE,BN,NOT AVAILABLE,SUBSTATION,IN SERVICE,TIJUANA,2004,MEX,32.51612772,-116.8832419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,2,69,69,Y,Y
-10948038.62,3773300.338,73390,309071,UNKNOWN309071,DUBLIN,TX,76446,SUBSTATION,IN SERVICE,ERATH,48143,USA,32.07607148,-98.34790425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,69,Y,Y
-10859904.51,3829006.766,73391,309072,UNKNOWN309072,GODLEY,TX,76044,SUBSTATION,NOT AVAILABLE,JOHNSON,48251,USA,32.49911303,-97.55618209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-11690677.9,4177582.136,73392,309073,GUADALUPE,SANTA ROSA,NM,87711,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,35.10075755,-105.0191464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,345,345,N,N
-11792474.48,4301200.089,73393,309074,CHIMAYO,CHIMAYO,NM,87522,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.00420573,-105.9336007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-11493728,4084185.621,73394,309075,WEST CLOVIS,CLOVIS,NM,88101,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.41145888,-103.2499154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,115,N,Y
-13041838.21,3866010.487,73395,309076,FRIARS,SAN DIEGO,CA,92108,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.77903,-117.156826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,1,230,138,N,Y
-11481835.57,3853237.316,73396,309077,UNKNOWN309077,HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.68250556,-103.1430839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-10790631.61,3880377.901,73397,309078,UNKNOWN309078,IRVING,TX,75039,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.88747683,-96.93389297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-13625882.04,4550073.412,73398,309079,BANK OF AMERICA,SAN FRANCISCO,CA,94104,SUBSTATION,NOT AVAILABLE,SAN FRANCISCO,6075,USA,37.79192544,-122.4033809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,115,-999999,Y,N
-11331285.61,3744235.531,73399,309080,UNKNOWN309080,MIDLAND,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.85456808,-101.7906705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2018 0:00,UNVERIFIED,8/17/2018 0:00,2,-999999,-999999,N,N
-11294592.48,3640552.4,73400,309081,UNKNOWN309081,OZONA,TX,76943,SUBSTATION,IN SERVICE,CROCKETT,48105,USA,31.06006665,-101.4610505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,1,69,69,Y,Y
