X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-12450844.77,3939938.107,73401,309082,WOOD,CHANDLER,AZ,85225,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.3356275,-111.8478416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-12815227.74,4307894.839,73402,309083,BURNHAM,PARADISE,NV,89123,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.05284237,-115.1211495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,3/20/2018 0:00,1,138,-999999,N,N
-12765834.95,4168338.617,73403,309084,UNKNOWN309084,NEEDLES,CA,92363,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,35.03279404,-114.6774465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,66,-999999,Y,N
-10806209.52,3861684.946,73404,309085,UNKNOWN309085,ARLINGTON,TX,76011,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.74635441,-97.07383174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,13.8,N,N
-13059686.99,4041350.593,73405,309086,CALECTRIC,SAN BERNARDINO,CA,92410,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09340241,-117.3171643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,8,115,66,N,Y
-11341774.83,3689822.906,73406,309087,UNKNOWN309087,MIDKIFF,TX,79755,SUBSTATION,IN SERVICE,UPTON,48461,USA,31.43845624,-101.8848968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,69,69,Y,Y
-10714806.65,3568088.038,73407,309088,UNKNOWN309088,COLLEGE STATION,TX,77845,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.50080948,-96.25274584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,2,138,138,Y,Y
-10989281.25,3437370.798,73408,309089,ANDERSON,SAN ANTONIO,TX,78253,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.4838201,-98.71839308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,69,N,N
-10906578.67,3027921.429,73409,309090,UNKNOWN309090,MILA DOCE,TX,78599,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.23262693,-97.97546316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,Y,Y
-12800299.19,4305645.842,73410,309091,DEADEND309091,HENDERSON,NV,89015,DEAD END,NOT AVAILABLE,CLARK,32003,USA,36.036507,-114.987044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,UNVERIFIED,3/5/2019 0:00,1,-999999,-999999,N,N
-11694972.91,4419675.655,73411,309092,UNKNOWN309092,CIMARRON,NM,87714,SUBSTATION,NOT AVAILABLE,COLFAX,35007,USA,36.86046818,-105.0577292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-10704354.58,3979716.987,73412,309093,UNKNOWN309093,BONHAM,TX,75418,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.63366029,-96.15885329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,1,138,69,Y,Y
-10645476.67,3677294.378,73413,309094,UNKNOWN309094,CROCKETT,TX,75835,NOT AVAILABLE,NOT AVAILABLE,HOUSTON,48225,USA,31.342383,-95.629944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,3,138,138,Y,Y
-11869702.2,4205239.147,73414,309095,IRIS,RIO RANCHO,NM,87144,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.303769,-106.627349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13083745.72,4040633.992,73415,309096,RANCHO VISTA,RANCHO CUCAMONGA,CA,91730,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.08807132,-117.5332876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/6/2015 0:00,IMAGERY/OTHER,5/6/2015 0:00,10,500,69,N,N
-11859836.33,3738810.38,73416,309097,CROMO,EL PASO,TX,79912,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.81316378,-106.5387224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,3,115,115,N,Y
-13118884.8,5099017.047,73417,309098,OROVADA,OROVADA,NV,89425,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,41.5850087,-117.8489473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/10/2015 0:00,IMAGERY/OTHER,8/10/2015 0:00,2,120,120,N,Y
-10715157.85,3493815.95,73418,309099,UNKNOWN309099,BELLVILLE,TX,77418,SUBSTATION,IN SERVICE,AUSTIN,48015,USA,29.92424495,-96.25590071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,69,N,N
-11506814.83,4051443.098,73419,309100,UNKNOWN309100,PORTALES,NM,88130,SUBSTATION,NOT AVAILABLE,ROOSEVELT,35041,USA,34.16844898,-103.3674763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,230,69,Y,Y
-12024552.94,3839012.023,73420,309101,UNKNOWN309101,BAYARD,NM,88023,SUBSTATION,NOT AVAILABLE,GRANT,35017,USA,32.57488479,-108.0183969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-10535021.81,3726741.55,73421,309102,UNKNOWN309102,APPLEBY,TX,75965,SUBSTATION,IN SERVICE,NACOGDOCHES,48347,USA,31.7209889,-94.63771107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13587865.01,4582206.133,73422,309103,TIDEWATER,MARTINEZ,CA,94553,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01967875,-122.0618682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,3,230,230,N,Y
-11332699.86,3700439.203,73423,309104,UNKNOWN309104,MIDKIFF,TX,79755,SUBSTATION,IN SERVICE,UPTON,48461,USA,31.51978881,-101.8033749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,0,-999999,-999999,N,N
-12355470.75,3796326.434,73424,309105,UNKNOWN309105,TUCSON,AZ,85705,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,32.25117377,-110.9910822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2015 0:00,IMAGERY,3/7/2018 0:00,0,69,-999999,N,N
-11280680.68,4027198.303,73425,309106,FLOYDADA,FLOYDADA,TX,79235,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,33.98805564,-101.3360787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,69,-999999,Y,N
-13380782.56,4428506.9,73426,309107,BONITA,MADERA,CA,93637,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.92391558,-120.2016148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,70,Y,Y
-12637392.23,4005475.546,73427,309108,UNKNOWN309108,WENDEN,AZ,85348,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.82610155,-113.5236259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-12496632.36,4005857.345,73428,309109,HUMBUG,PEORIA,AZ,85383,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.82895071,-112.2591585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-13558363.87,4996168.434,73429,309110,HATCHET RIDGE WIND,MONTGOMERY CREEK,CA,96065,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.89025962,-121.7968549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11345637.9,4100080.03,73430,309111,UNKNOWN309111,TULIA,TX,79088,NOT AVAILABLE,NOT AVAILABLE,SWISHER,48437,USA,34.52917103,-101.9195993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10867561.43,3438822.327,73431,309112,UNKNOWN309112,OAK FOREST,TX,78140,SUBSTATION,NOT AVAILABLE,GONZALES,48177,USA,29.49517011,-97.62496537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,345,69,Y,Y
-13585360.94,4497627.405,73432,309113,MOFFET FIELD,SUNNYVALE,CA,94089,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.41868167,-122.0393737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,1,115,115,N,Y
-10734371.87,3771498.077,73433,309114,UNKNOWN309114,CORSICANA,TX,75109,SUBSTATION,NOT AVAILABLE,NAVARRO,48349,USA,32.06235197,-96.42850316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,138,-999999,Y,N
-11446484.43,3691378.685,73434,309115,WARD SWITCH,GRANDFALLS,TX,79742,SUBSTATION,IN SERVICE,WARD,48475,USA,31.45037965,-102.8255191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,AEP/ONCOR Far West Texas Project www.ercot.com/content/.../AEPOncorFarWestTexasProjectERCOTRPG04212016.pdf,4/21/2016 0:00,IMAGERY,4/24/2017 0:00,2,69,69,N,Y
-13159690.17,4019182.769,73435,309116,FERNWOOD,LYNWOOD,CA,90262,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.92833162,-118.2155082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-10580062.12,3441387.482,73436,309117,UNKNOWN309117,LEAGUE CITY,TX,77573,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.51522484,-95.04231514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10991942.45,3055274.545,73437,309118,RIO GRANDE CITY,RIO GRANDE CITY,TX,78582,SUBSTATION,IN SERVICE,STARR,48427,USA,26.45282763,-98.74229904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,1,69,69,N,N
-13515101.96,5019895.039,73438,309119,MC ARTHUR,FALL RIVER MILLS,CA,96028,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,41.05118951,-121.4082266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10945173.83,3410083.641,73439,309120,ELMENDORF,ELMENDORF,TX,78112,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.27021603,-98.32216939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,4,138,69,Y,Y
-10924334.4,3465925.152,73440,309121,COMAL,NEW BRAUNFELS,TX,78130,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.70686269,-98.13496564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,4,138,69,N,N
-13089969.2,3956095.156,73441,309122,PICO,SAN CLEMENTE,CA,92673,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.4568036,-117.589194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-10713535.67,3816473.24,73442,309123,UNKNOWN309123,KEMP,TX,75143,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.40410406,-96.2413284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,2,138,69,Y,Y
-12749701.35,4146060.479,73443,309124,SOUTHPOINT,MOHAVE VALLEY,AZ,86440,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,34.86876041,-114.5325159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Global Energy Observatory http://globalenergyobservatory.org,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,3,230,230,N,Y
-12458270.55,3754735.435,73444,309125,SELLS,SELLS,AZ,85634,SUBSTATION,NOT AVAILABLE,PIMA,4019,USA,31.93464968,-111.9145484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, TRIBAL AUTHORITY PROCESS
CASE STUDIES:
THE CONVERSION OF
ON-RESERVATION ELECTRIC UTILITIES
TO TRIBAL OWNERSHIP
AND OPERATION",1/1/1996 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-12351513.1,3945849.545,73445,309126,CARLOTA,MIAMI,AZ,85539,SUBSTATION,IN SERVICE,GILA,4007,USA,33.37998224,-110.95553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,N,Y
-12492329.6,3952131.535,73446,309127,SEARGEANT,PHOENIX,AZ,85043,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42709251,-112.2205061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,69,69,Y,Y
-11007749.39,4010112.122,73447,309128,UNKNOWN309128,ELECTRA,TX,76360,SUBSTATION,NOT AVAILABLE,WICHITA,48485,USA,33.86069538,-98.88429525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,0,138,-999999,Y,N
-13349354.42,4332623.927,73448,309129,UNKNOWN309129,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.23223605,-119.9192911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-10581951.27,3468007.433,73449,309130,UNKNOWN309130,LYNCHBURG,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7231084,-95.05928565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,2,138,69,Y,Y
-10691830.98,3597925.506,73450,309131,UNKNOWN309131,IOLA,TX,77861,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.73147934,-96.04635187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,3,138,69,Y,Y
-10724338.06,3591503.89,73451,309132,UNKNOWN309132,BRYAN,TX,77808,SUBSTATION,NOT AVAILABLE,BRAZOS,48041,USA,30.68188104,-96.3383679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,-999999,Y,N
-12805593.42,4315569.056,73452,309133,UNKNOWN309133,WHITNEY,NV,89122,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.10855779,-115.0346029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,138,-999999,N,N
-13513342.74,4675717.017,73453,309134,MCCLELLAN-ADC,MCCLELLAN PARK,CA,95652,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.67845434,-121.3924232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,60,Y,Y
-13456404.47,5078191.313,73454,309135,CANBY 1,CANBY,CA,96015,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.44492598,-120.880938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,230,69,N,N
-10887971.33,3567372.995,73455,309136,KENT,CEDAR PARK,TX,78613,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.49527483,-97.8083106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-11840407.55,3756063.293,73456,309137,PIPELINE,EL PASO,TX,79934,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.94477214,-106.3641907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-13584400.93,4497271.883,73457,309138,LOCKHEED 2,SUNNYVALE,CA,94089,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.41614514,-122.0307498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-10968572.31,4007915.047,73458,309139,UNKNOWN309139,WICHITA FALLS,TX,76308,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.84430459,-98.53236152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,138,13.8,N,N
-12446064,3952987,73459,309140,STAPLEY,MESA,AZ,85203,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.43350589,-111.8048952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,69,69,N,Y
-13626231.78,4528007.395,73460,309141,SHAW ROAD,SAN BRUNO,CA,94066,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.63511592,-122.4065227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,115,115,N,Y
-13346163.47,4813403.964,73461,309142,SILVER LAKE,RENO,NV,89506,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.63750146,-119.8906263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,The Bureau of Land Management http://preview.tinyurl.com/pscc3je,8/20/2015 0:00,IMAGERY/OTHER,8/20/2015 0:00,2,120,120,N,Y
-10748744.76,3332131.434,73462,309143,UNKNOWN309143,POINT COMFORT,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.65754863,-96.55761707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-11881344.55,4382506.399,73463,309144,EL VADO,TIERRA AMARILLA,NM,87575,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.592851,-106.7319341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-13516149.55,4638820.823,73464,309145,UNKNOWN309145,ELK GROVE,CA,95758,NOT AVAILABLE,NOT AVAILABLE,SACRAMENTO,6067,USA,38.41923995,-121.4176372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-10557991.63,3903045.3,73465,309146,UNKNOWN309146,CASON,TX,75686,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.05830322,-94.84405251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,3,345,69,N,N
-11405934.02,3949428.556,73466,309147,UNKNOWN309147,LEVELLAND,TX,79336,SUBSTATION,NOT AVAILABLE,HOCKLEY,48219,USA,33.40682531,-102.4612486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,345,69,Y,Y
-13174005.25,4055555.065,73467,309148,LINCOLN,BURBANK,CA,91504,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.19900594,-118.3441027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,66,N,Y
-13011268.54,4063958.431,73468,309149,UNKNOWN309149,BIG BEAR CITY,CA,92315,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.2614188,-116.8822139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,32,34,Y,Y
-10469196.29,3826232.48,73469,309150,UNKNOWN309150,WASKOM,TX,75692,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.4780915,-94.0463904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-10776017.87,3861367.012,73470,309151,COMPTON ST,DALLAS,TX,75203,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.74395223,-96.80261552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,4,138,13.8,N,N
-11113557.78,3399026.315,73471,309152,UNKNOWN309152,UVALDE ESTATES,TX,78801,SUBSTATION,IN SERVICE,UVALDE,48463,USA,29.18353173,-99.83478814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,1,69,69,Y,Y
-10922806.85,3724892.806,73472,309153,UNKNOWN309153,HAMILTON,TX,76531,SUBSTATION,NOT AVAILABLE,HAMILTON,48193,USA,31.70686113,-98.12124338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,69,-999999,Y,N
-13073114.69,4103084.185,73473,309154,ADELANTO,ADELANTO,CA,92301,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.55140079,-117.4377874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/6/2015 0:00,IMAGERY/OTHER,5/6/2015 0:00,12,500,500,N,N
-12446180.52,3924838.306,73474,309155,UNKNOWN309155,CHANDLER,AZ,85249,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.22222806,-111.8059419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,1,69,-999999,Y,N
-13176012.8,4017501.972,73475,309156,FELTON,DEL AIRE,CA,90250,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.91580263,-118.3621368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13538545.91,4831217.203,73476,309157,PARADISE,PARADISE,CA,95969,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.76062166,-121.6188272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,115,69,N,N
-12552311.56,3887393.921,73477,309158,GILA BEND,GILA BEND,AZ,85337,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,32.94038637,-112.7593332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,1,230,230,N,Y
-10880457.56,3414928.148,73478,309159,UNKNOWN309159,NIXON,TX,78140,SUBSTATION,NOT AVAILABLE,GONZALES,48177,USA,29.30817158,-97.74081327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-13142228.45,4021825.744,73479,309160,SANTA FE SPRINGS,SANTA FE SPRINGS,CA,90670,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.94802915,-118.0586468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13504618.75,4686227.108,73480,309161,BASELINE,ROSEVILLE,CA,95747,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.75212194,-121.3140543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10585321.93,3920391.285,73481,309162,UNKNOWN309162,MOUNT PLEASANT,TX,75455,SUBSTATION,NOT AVAILABLE,TITUS,48449,USA,33.18880288,-95.08956474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,-999999,Y,N
-12862891.72,3868231.292,73482,309163,UNKNOWN309163,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.79580153,-115.5493223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,7,66,34.5,Y,Y
-13603911.25,4553899.938,73483,309164,PALO SECO,OAKLAND,CA,94611,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.81908441,-122.206014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,0,115,-999999,Y,N
-13061678.64,4110473.86,73484,309165,RIVERTEX,ORO GRANDE,CA,92368,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.60605669,-117.3350556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,33,Y,Y
-13183817.72,4135006.386,73485,309166,UNKNOWN309166,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.78724751,-118.4322496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13368671.71,4306639.156,73486,309167,UNKNOWN309167,AVENAL,CA,93204,NOT AVAILABLE,NOT AVAILABLE,KINGS,6031,USA,36.04372226,-120.0928212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,60,60,Y,Y
-13141773.68,4050065.379,73487,309168,SIERRA MADRE,SIERRA MADRE,CA,91024,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.15820837,-118.0545615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,16,66,N,Y
-11113756.02,3814270.629,73488,309169,UNKNOWN309169,CAPS,TX,79606,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.38739707,-99.836569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-11812273.41,4306920.635,73489,309170,HERNANDEZ,HERNANDEZ,NM,87532,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.04576675,-106.1114574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,7,115,115,N,N
-10795285.86,3888845.137,73490,309171,NORTH LAKE,DALLAS,TX,75019,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.9513264,-96.97570284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, ERCOT",2/8/2017 0:00,IMAGERY/OTHER,2/8/2017 0:00,6,138,13.8,N,N
-11008182.52,3537771.505,73491,309172,UNKNOWN309172,FREDERICKSBURG,TX,78624,SUBSTATION,IN SERVICE,GILLESPIE,48171,USA,30.26587441,-98.88818612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,69,69,N,Y
-10614660.75,3471075.741,73492,309173,EASTSIDE,HOUSTON,TX,77003,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7470422,-95.3531199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-13452603.38,4522387.127,73493,309174,HUGHSON,HUGHSON,CA,95326,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.59512315,-120.8467923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,4,115,69,Y,Y
-12338251.56,3802240.309,73494,309175,SNYDER,CATALINA FOOTHILLS,AZ,85750,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.29609157,-110.8363995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-10539588.16,3687346.1,73495,309176,UNKNOWN309176,LUFKIN,TX,75901,SUBSTATION,IN SERVICE,ANGELINA,48005,USA,31.419471,-94.67873132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,-999999,Y,N
-12566725.69,3940784.382,73496,309177,DYNERGY ARLINGTON VALLEY ENERGY FACILITY,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.34197866,-112.8888176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.energyjustice.net/map/displayfacility-68778.htm,5/5/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,2,500,500,N,Y
-10710285.35,3344754.268,73497,309178,PALACIOS,PALACIOS,TX,77465,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.7570038,-96.2121303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11333067.67,3968323.89,73498,309179,UNKNOWN309179,LUBBOCK,TX,79404,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.54840533,-101.806679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,69,69,N,Y
-13462885.77,4528420.231,73499,309180,UNKNOWN309180,MODESTO,CA,95354,NOT AVAILABLE,NOT AVAILABLE,STANISLAUS,6099,USA,37.63805273,-120.9391606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,110,60,Y,Y
-13051575.04,4037144.116,73500,309181,TIMOTEO,LOMA LINDA,CA,92354,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.06210392,-117.2442934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,66,Y,Y
-10600162.85,3463763.645,73501,309182,PASADENA,PASADENA,TX,77502,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.68999607,-95.22288298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13578925.85,4509421.93,73502,309183,NEWARK DISTRIBUTION,FREMONT,CA,94538,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.50278323,-121.9815663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,0,230,-999999,Y,N
-10881166.73,3464484.42,73503,309184,UNKNOWN309184,STAIRTOWN,TX,78638,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.69562072,-97.74718386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-11571102.91,3817828.856,73504,309185,UNKNOWN309185,LOVING,NM,88220,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.41438498,-103.944986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-12357657.99,3782892.799,73505,309186,MIDVALE,TUCSON,AZ,85746,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.14905838,-111.0107305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-10928306.56,3353330.488,73506,309187,UNKNOWN309187,KARNES CITY,TX,78118,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.82452176,-98.17064812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,69,N,Y
-13512554.99,4671079.432,73507,309188,ORANGE GROVE-WATT,NORTH HIGHLANDS,CA,95660,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64592432,-121.3853467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-12812704.01,4316683.042,73508,309189,UNKNOWN309189,PARADISE,NV,89121,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.11664213,-115.0984784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,69,69,N,Y
-11283303.11,4086994.385,73509,309190,TULE CANYON,SILVERTON,TX,79257,SUBSTATION,IN SERVICE,BRISCOE,48045,USA,34.43227233,-101.3596364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,10,345,345,N,N
-12034279.48,4410095.435,73510,309191,LAKEVIEW,FARMINGTON,NM,87415,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.7915802,-108.1057719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13120057.29,3996091.377,73511,309192,WASHINGTON,SANTA ANA,CA,92701,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.75604274,-117.8594799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11458337.85,3880230.313,73512,309193,HIGG,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.88636349,-102.9320002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,5,115,69,N,N
-10940577.72,3020961.998,73513,309194,UNKNOWN309194,MCALLEN,TX,78503,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.17653467,-98.2808818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,138,138,Y,Y
-12480294.79,3784507.994,73514,309195,QUIJOTA,MAISH VAYA,AZ,85634,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.1613423,-112.1123956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,1,-999999,-999999,N,N
-10776201.73,3858440.443,73515,309196,CEDAR CREST SW,DALLAS,TX,75216,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.72183722,-96.80426715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,8,138,13.8,N,N
-13453127.38,4193286.669,73516,309197,PECHO VALLEY,SAN LUIS OBISPO,CA,93405,SUBSTATION,NOT AVAILABLE,SAN LUIS OBISPO,6079,USA,35.2160962,-120.8514995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,230,-999999,Y,N
-13173303.54,4177239.953,73517,309198,UNKNOWN309198,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09824263,-118.3377992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12438827.65,3887207.481,73518,309199,UNKNOWN309199,CASA GRANDE,AZ,85122,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.93898078,-111.7398899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-13572219.95,4503076.098,73519,309200,DIXON LANDING,FREMONT,CA,94538,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.45754565,-121.9213262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,N,Y
-11868235.14,4179217.852,73520,309201,GIRARD,ALBUQUERQUE,NM,87107,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.11277834,-106.6141702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-10606553.45,3477265.534,73521,309202,UNKNOWN309202,HOUSTON,TX,77029,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.7953072,-95.28029076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,0,69,-999999,Y,N
-12039043.97,4408089.169,73522,309203,FOOTHILLS,FARMINGTON,NM,87402,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.777146,-108.148572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-11353572.09,4211893.006,73523,309204,CLIFFSIDE,GENTRY,TX,79124,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.35253471,-101.9908734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-13323384.24,4356373.521,73524,309205,HARDWICK,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.40413758,-119.685997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-13232740.71,4054004.483,73525,309206,THOUSAND OAKS,THOUSAND OAKS,CA,91360,SUBSTATION,NOT AVAILABLE,VENTURA,6111,USA,34.18748451,-118.8717323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-12941452.3,3994326.083,73526,309207,UNKNOWN309207,INDIO,CA,92203,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.74285729,-116.255044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,92,Y,Y
-10703338.14,3375286.738,73527,309208,UNKNOWN309208,MARKHAM,TX,77456,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.99717702,-96.14972245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-10955950.25,3719092.399,73528,309209,UNKNOWN309209,HAMILTON,TX,76531,SUBSTATION,NOT AVAILABLE,HAMILTON,48193,USA,31.66252151,-98.41897561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-11454418.84,4115457.765,73529,309210,UNKNOWN309210,FRIONA,TX,79035,SUBSTATION,NOT AVAILABLE,PARMER,48369,USA,34.64289862,-102.8967952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,69,Y,Y
-13102634.24,3961186.812,73530,309211,LAGUNA NIGUEL,LAGUNA NIGUEL,CA,92677,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.49495542,-117.702966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,138,Y,Y
-13651799.48,4612570.257,73531,309212,PETALUMA STA C,PETALUMA,CA,94952,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.23424802,-122.6362013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-12052865.13,4367617.281,73532,309213,PILLAR,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.48538854,-108.2727297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,230,115,N,N
-11633566.54,3941830.652,73533,309214,UNKNOWN309214,ROSWELL,NM,88203,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.34983012,-104.5061063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,69,N,N
-13573044.38,4994316.994,73534,309215,COVE RD,MONTGOMERY CREEK,CA,96065,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.8776854,-121.9287322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13463995.59,4631784.962,73535,309216,UNKNOWN309216,IONE,CA,95640,SUBSTATION,IN SERVICE,AMADOR,6005,USA,38.36970343,-120.9491302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,60,60,Y,Y
-13570703.35,4551215.827,73536,309217,TASSAJARA,BLACKHAWK,CA,94506,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.80003483,-121.9077024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,5,230,60,N,Y
-13388832.95,4464916.029,73537,309218,LE GRAND,LE GRAND,CA,95333,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.18493674,-120.2739328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,6,115,115,N,Y
-13533538.76,4822754.873,73538,309219,LIME SADDLE,PARADISE,CA,95969,SUBSTATION,NOT AVAILABLE,BUTTE,6007,USA,39.70215975,-121.5738472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10980658.31,3825427.934,73539,309220,UNKNOWN309220,TIFFIN,TX,76470,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.47199432,-98.64093192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,2,69,69,N,Y
-11404172.78,3949533.284,73540,309221,UNKNOWN309221,LEVELLAND,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.40761065,-102.4454271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2018 0:00,UNVERIFIED,9/11/2018 0:00,2,-999999,-999999,N,N
-10723714.02,3449684.602,73541,309222,UNKNOWN309222,EAGLE LAKE,TX,77434,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.58006564,-96.33276204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,2,138,138,N,Y
-13675910.4,4665473.537,73542,309223,FITCH MT,HEALDSBURG,CA,95448,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.60658244,-122.8527934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-10745952.18,3890312.851,73543,309224,UNKNOWN309224,GARLAND,TX,75098,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.96238942,-96.53253088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,13.8,N,N
-13576506.44,4497904.034,73544,309225,NORTECH,SAN JOSE,CA,95134,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.42065528,-121.9598324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,115,115,N,Y
-13578836.13,4435734.584,73545,309226,UNKNOWN309226,LIVE OAK,CA,95062,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.97580308,-121.9807603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,60,60,Y,Y
-13587094.48,4580031.976,73546,309227,SFPP  LP,CONCORD,CA,94520,SUBSTATION,NOT AVAILABLE,CONTRA COSTA,6013,USA,38.00429079,-122.0549464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,60,-999999,Y,N
-11855001.78,4181085.879,73547,309228,EMBUDO,ALBUQUERQUE,NM,87111,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.12650422,-106.4952929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,115,115,N,N
-10489656.5,3955210.968,73548,309229,UNKNOWN309229,HOOKS,TX,75561,SUBSTATION,NOT AVAILABLE,BOWIE,48037,USA,33.45017666,-94.2301876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-12724122.36,4048903.691,73549,309230,UNKNOWN309230,PARKER,AZ,85344,SUBSTATION,NOT AVAILABLE,LA PAZ,4012,USA,34.14957255,-114.3027359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,2,-999999,-999999,N,N
-12260121.34,4114543.056,73550,309231,SUGARLOAF,SNOWFLAKE,AZ,85937,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,34.63613815,-110.1345439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,3,500,-999999,N,N
-11660607.79,3728557.102,73551,309232,UNKNOWN309232,PINE SPRINGS,TX,79847,SUBSTATION,NOT AVAILABLE,CULBERSON,48109,USA,31.73486093,-104.749022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,138,138,Y,Y
-13507217.36,4672424.111,73552,309233,UNKNOWN309233,CARMICHAEL,CA,95608,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.655358,-121.337398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,1,60,60,Y,Y
-10895280.73,3850802.334,73553,309234,UNKNOWN309234,WEATHERFORD,TX,76087,NOT AVAILABLE,NOT AVAILABLE,PARKER,48367,USA,32.664093,-97.873972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,138,-999999,Y,N
-10747949.99,3336507.273,73554,309235,UNKNOWN309235,POINT COMFORT,TX,77971,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.69203652,-96.55047748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-11451812.46,3619825.969,73555,309236,16TH STREET,FORT STOCKTON,TX,79735,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.90043883,-102.8733816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.ercot.com/content/wcm/key_documents_lists/81734/AEPOncorFarWestTexasProjectERCOTRPG04212016.pdf,4/10/2017 0:00,IMAGERY/OTHER,1/17/2019 0:00,3,138,69,N,N
-11336631.06,4193425.045,73556,309237,VAN BUREN,AMARILLO,TX,79107,SUBSTATION,NOT AVAILABLE,POTTER,48375,USA,35.21711174,-101.8386895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,115,69,Y,Y
-12705240.21,4406333.549,73557,309238,UNKNOWN309238,BUNKERVILLE,NV,89040,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.76451285,-114.1331147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,-999999,N,N
-13474307.82,4537791.836,73558,309239,UNKNOWN309239,MODESTO,CA,95356,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.70468884,-121.0417666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-12436504.67,3958314.396,73559,309240,UNKNOWN309240,MESA,AZ,85215,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47343445,-111.7190223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY/OTHER,3/27/2018 0:00,1,69,69,N,Y
-10701202.41,3662699.394,73560,309241,UNKNOWN309241,MARQUEZ,TX,77865,SUBSTATION,IN SERVICE,LEON,48289,USA,31.2303396,-96.13053679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,69,69,Y,Y
-11263821.6,3884535.704,73561,309242,UNKNOWN309242,FLUVANNA,TX,79517,SUBSTATION,NOT AVAILABLE,BORDEN,48033,USA,32.91883566,-101.184631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,138,69,Y,Y
-10577000.28,3471906.63,73562,309243,UNKNOWN309243,COADY,TX,77520,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75352242,-95.01481007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,Y,Y
-10950612.57,3575164.838,73563,309244,UNKNOWN309244,HORSESHOE BAY,TX,78657,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.55556906,-98.37102644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,10,138,69,N,N
-12355733.33,3796703.72,73564,309245,DEMOSS,TUCSON,AZ,85705,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.25404004,-110.993441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,5,138,115,N,Y
-10564594.28,3474377.344,73565,309246,BAYTOWN ENERGY CENTER,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.77278939,-94.90336512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/28/2016 0:00,IMAGERY,11/28/2016 0:00,4,138,69,Y,Y
-13345167.47,4374089.182,73566,309247,CARUTHERS,CARUTHERS,CA,93609,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.53211794,-119.8816791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,230,N,Y
-13627044.77,4548023.454,73567,309248,MISSION,SAN FRANCISCO,CA,94103,SUBSTATION,IN SERVICE,SAN FRANCISCO,6075,USA,37.77737164,-122.413826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,3,115,115,N,Y
-13468322.85,4726822.776,73568,309249,WEIMAR,APPLEGATE,CA,95703,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.03595255,-120.9880026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,60,Y,Y
-11179584.3,3691312.509,73569,309250,UNKNOWN309250,SAN ANGELO,TX,76903,SUBSTATION,NOT AVAILABLE,TOM GREEN,48451,USA,31.44987251,-100.4279145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,0,138,69,Y,Y
-12448818.64,3942889.437,73570,309251,CORBELL,GILBERT,AZ,85233,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.35777476,-111.8296405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,9/28/2016 0:00,IMAGERY/OTHER,9/28/2016 0:00,7,230,69,N,Y
-13100153.33,4027437.854,73571,309252,OLS ENERGY CHINO,CHINO,CA,91710,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,33.9898399,-117.6806796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13060571.23,4015595.097,73572,309253,ORANGECREST,RIVERSIDE,CA,92508,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.90158618,-117.3251075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
