X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10825250.35,3695408.743,73573,309254,UNKNOWN309254,WOODWAY,TX,76712,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.48125874,-97.24487839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-11468239.85,3710649.112,73574,309255,WICKETT GULF,MONAHANS,TX,79756,SUBSTATION,IN SERVICE,WARD,48475,USA,31.59794127,-103.0209514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,69,-999999,N,N
-12345189.56,3790743.93,73575,309256,22ND ST,TUCSON,AZ,85711,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.20875245,-110.8987247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-11522090.11,3863158.268,73576,309257,UNKNOWN309257,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.75748539,-103.5046965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-10471731.49,3507041.366,73577,309258,UNKNOWN309258,BEAUMONT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.02715907,-94.06916452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,69,69,Y,Y
-12255712.86,3730268.227,73578,309259,UNKNOWN309259,TOMBSTONE,AZ,85638,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.74793315,-110.0949418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,0,-999999,-999999,N,N
-11553840.12,3817663.452,73579,309260,LIVINGSTON RIDGE,LOVING,NM,88220,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.41313063,-103.7899117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,N,N
-12758087.35,4394766.694,73580,309261,MOAPA,MOAPA TOWN,NV,89040,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.6812277,-114.6078486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,4,230,-999999,N,N
-10895801.59,3357698.555,73581,309262,UNKNOWN309262,KARNES CITY,TX,78118,SUBSTATION,IN SERVICE,KARNES,48255,USA,28.85889339,-97.87865103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,69,69,Y,Y
-10779425.89,3888243.315,73582,309263,FARMERS BRANCH GILLIS,FARMERS BRANCH,TX,75244,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.94678971,-96.83323027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY/OTHER,2/7/2017 0:00,2,138,69,N,N
-13168802.7,4166777.574,73583,309264,UNKNOWN309264,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.0213108,-118.2973674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11105077.37,3826359.023,73584,309265,UNKNOWN309265,ABILENE,TX,79603,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.47905046,-99.75860729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,0,69,-999999,Y,N
-11844829.03,3739607.027,73585,309266,BUTTERFIELD,EL PASO,TX,79906,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.81924489,-106.4039095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-10601176.52,3467054.19,73586,309267,UNKNOWN309267,HOUSTON,TX,77506,SUBSTATION,NOT AVAILABLE,HARRIS,48201,USA,29.71567163,-95.23198894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,0,69,-999999,Y,N
-10841997.66,3415032.145,73587,309268,UNKNOWN309268,HOCHHEIM,TX,78629,SUBSTATION,IN SERVICE,GONZALES,48177,USA,29.30898622,-97.39532205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/27/2015 0:00,IMAGERY,7/27/2015 0:00,2,69,69,Y,Y
-10571501.22,3422300.63,73588,309269,LA MARQUE,LA MARQUE,TX,77568,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.36590613,-94.96541122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-12039460.8,3864270.449,73589,309270,MD #1,SANTA CLARA,NM,88026,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.76588701,-108.1523165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13096258.7,4036394.931,73590,309271,ONTARIO,ONTARIO,CA,91761,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.05652836,-117.6456935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,66,Y,Y
-13514198.96,4654812.958,73591,309272,AIR PRODUCTS 2,SACRAMENTO,CA,95826,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.5317075,-121.4001148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,66,60,Y,Y
-12782535.76,3902176.571,73592,309273,BLACK MOUNTAIN,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.05176238,-114.8274724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10961804.55,3451581.665,73593,309274,HOLLYWOOD PARK,SAN ANTONIO,TX,78232,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.59488507,-98.47156565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,2,138,69,N,N
-12321952.33,4166997.397,73594,309275,UNKNOWN309275,WINSLOW,AZ,86047,SUBSTATION,NOT AVAILABLE,NAVAJO,4017,USA,35.02292795,-110.6899811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,69,-999999,N,N
-10898136.63,3647414.203,73595,309276,UNKNOWN309276,COPPERAS COVE,TX,76522,SUBSTATION,IN SERVICE,CORYELL,48099,USA,31.112855,-97.899627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,2,-999999,-999999,N,N
-12877716.2,4380692.492,73596,309277,INDIAN SPRINGS,INDIAN SPRINGS,NV,89018,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.57976709,-115.6824929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,8/12/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,138,N,Y
-13126778.75,4018169.808,73597,309278,NORWELD,BREA,CA,92821,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.92078103,-117.9198599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-12829186.64,3866986.386,73598,309279,UNKNOWN309279,WINTERHAVEN,CA,92283,NOT AVAILABLE,NOT AVAILABLE,IMPERIAL,6025,USA,32.78640039,-115.2465444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,92,92,Y,Y
-11326858.34,4188117.191,73599,309280,AA,PULLMAN,TX,79118,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.1781481,-101.7508997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,69,Y,Y
-10986604.44,3437025.594,73600,309281,WESTOVER HILLS,SAN ANTONIO,TX,78251,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.48112064,-98.69434692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,Y,Y
-10707918.73,3361216.112,73601,309282,BLESSING,BLESSING,TX,77419,SUBSTATION,IN SERVICE,MATAGORDA,48321,USA,28.88656425,-96.19087059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,7,345,69,N,N
-12685897.56,4199634.84,73602,309283,UNKNOWN309283,KINGMAN,AZ,86401,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.26267257,-113.9593567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,69,69,Y,Y
-13168162.07,4008298.39,73603,309284,UNKNOWN309284,LOS ANGELES,CA,90502,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.84716467,-118.2916125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,115,-999999,Y,N
-13505210.61,4537857.67,73604,309285,BANTA CARBONA,TRACY,CA,95304,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.70515673,-121.319371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,60,60,N,Y
-12360413.29,3723694.42,73605,309286,KANTOR,TUMACACORI,AZ,85640,SUBSTATION,IN SERVICE,SANTA CRUZ,4023,USA,31.69770214,-111.0354817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,115,115,N,Y
-10944763.57,3424354.142,73606,309287,BECK ROAD,CHINA GROVE,TX,78263,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.38198153,-98.31848399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-10826975.84,3670709.422,73607,309288,UNKNOWN309288,EDDY,TX,76524,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.29184781,-97.26037878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10806440.65,3729501.125,73608,309289,UNKNOWN309289,ROSS,TX,76691,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.74207307,-97.07590804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,69,69,Y,Y
-12455799.05,3961044.48,73609,309290,UNKNOWN309290,SCOTTSDALE,AZ,85251,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.49388916,-111.8923466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-13039060.34,3873134.399,73610,309291,KEARNY,SAN DIEGO,CA,92123,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.83281863,-117.131872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,69,N,Y
-13252314.08,4050565.717,73611,309292,CAMGEN,CAMARILLO,CA,93012,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.16192753,-119.0475628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12417599.27,3928486.626,73612,309293,QUEEN CREEK,SAN TAN VALLEY,AZ,85140,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.24964042,-111.5491922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,69,N,Y
-10767289.24,3895457.421,73613,309294,UNKNOWN309294,RICHARDSON,TX,75080,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.00115613,-96.72420492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,5,138,13.8,N,N
-10890318.64,3921688.884,73614,309295,UNKNOWN309295,BRIDGEPORT,TX,76426,SUBSTATION,IN SERVICE,WISE,48497,USA,33.19855735,-97.82939685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,2,138,138,N,Y
-13329023.04,4396832.852,73615,309296,UNKNOWN309296,FRESNO,CA,93725,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.69611134,-119.7366512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,2,115,115,Y,Y
-10508672.64,3476837.692,73616,309297,UNKNOWN309297,STOWELL,TX,77665,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.79197184,-94.40101244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,4,138,69,N,N
-12410593.94,4429614.284,73617,309298,GLEN CANYON,MARBLE CANYON,AZ,86036,SUBSTATION,IN SERVICE,COCONINO,4005,USA,36.93186778,-111.4862622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,topoquest.com https://www.topoquest.com/map.php?lat=36.93193&lon=-111.48544&datum=nad83&zoom=4,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,6,345,138,N,Y
-13359305.27,4796610.593,73618,309299,CALIFORNIA,VERDI,CA,96126,SUBSTATION,IN SERVICE,SIERRA,6091,USA,39.52122924,-120.0086811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/5/2015 0:00,IMAGERY/OTHER,3/5/2015 0:00,4,120,110,N,Y
-13270396.85,4277842.82,73619,309300,COLUMBINE,DELANO,CA,93215,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.83428269,-119.2100032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10865990.25,3230063.215,73620,309301,UNKNOWN309301,CORPUS CHRISTI,TX,78410,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.84990362,-97.61085121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,69,69,Y,Y
-11186696.62,3685230.175,73621,309302,SAN ANGELO SOUTHLAND HILLS,SAN ANGELO,TX,76904,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.40324895,-100.4918056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-11022876.15,3961498.601,73622,309303,UNKNOWN309303,SEYMOUR,TX,76380,SUBSTATION,NOT AVAILABLE,BAYLOR,48023,USA,33.49729111,-99.0201812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,-999999,Y,N
-10874248.62,3543856.203,73623,309304,WHELESS LANE,AUSTIN,TX,78723,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.31307247,-97.68503736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13274751.82,4056694.884,73624,309305,MANDALAY,OXNARD,CA,93035,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.20747423,-119.2491245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,4,230,-999999,N,N
-12799260.66,5028874.333,73625,309306,UNKNOWN309306,WELLS,NV,89835,SUBSTATION,NOT AVAILABLE,ELKO,32007,USA,41.11199074,-114.9777148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_3_sspg,8/11/2015 0:00,IMAGERY,8/11/2015 0:00,0,-999999,-999999,N,N
-12831227.06,3865407.866,73626,309307,EAST MESA 3,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.77447846,-115.2648739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-13684790.05,4732730.242,73627,309308,HARTLEY,LAKEPORT,CA,95453,SUBSTATION,IN SERVICE,LAKE,6033,USA,39.07716089,-122.9325606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-11688665.88,4140673.795,73628,309309,UNKNOWN309309,SANTA ROSA,NM,88435,SUBSTATION,NOT AVAILABLE,GUADALUPE,48187,USA,34.82904907,-105.0010721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,138,N,Y
-13464425.65,4738210.604,73629,309310,SHADY GLEN,COLFAX,CA,95713,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.1153684,-120.9529935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12953486.35,3991284.003,73630,309311,PALM VILLAGE,PALM DESERT,CA,92260,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.72013042,-116.3631477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,33,33,N,Y
-12419128.57,3886041.282,73631,309312,UNKNOWN309312,CASA GRANDE,AZ,85194,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.93018824,-111.5629301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-13452393.2,4788568.465,73632,309313,ALLEGHANY,ALLEGHANY,CA,95910,SUBSTATION,NOT AVAILABLE,SIERRA,6091,USA,39.46547893,-120.8449042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10884435.3,3823843.991,73633,309314,UNKNOWN309314,GRANBURY,TX,76048,SUBSTATION,IN SERVICE,HOOD,48221,USA,32.45998934,-97.7765459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-10875713.51,3026628.501,73634,309315,HARLINGEN SWITCHING,HARLINGEN,TX,78550,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.22220812,-97.69819672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,5,138,69,N,N
-11331153.76,3921398.771,73635,309316,LYNN CO,TAHOKA,TX,79373,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.19637657,-101.7894861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,5,115,69,N,N
-12368632.46,3746585.136,73636,309317,UNKNOWN309317,GREEN VALLEY,AZ,85614,SUBSTATION,IN SERVICE,PIMA,4019,USA,31.87249431,-111.1093158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,4,-999999,-999999,N,N
-13508099.36,4658127.041,73637,309318,GOETHE-MAYHEW,ROSEMONT,CA,95827,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.55499244,-121.3453212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13162268.24,4150454.871,73638,309319,UNKNOWN309319,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.90114224,-118.2386673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,0,-999999,-999999,N,N
-11821916.66,3722036.339,73639,309320,HORIZON,HORIZON CITY,TX,79928,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.6850283,-106.1980842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-10930539.28,3306911.324,73640,309321,UNKNOWN309321,THREE RIVERS,TX,78071,SUBSTATION,NOT AVAILABLE,LIVE OAK,48297,USA,28.45855705,-98.190705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-11353210.01,3970698.92,73641,309322,UNKNOWN309322,LUBBOCK,TX,79407,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.56618472,-101.9876208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,230,69,Y,Y
-10806376.62,3897188.911,73642,309323,MCKAMY,FLOWER MOUND,TX,75022,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.01419987,-97.07533285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2017 0:00,IMAGERY,1/23/2017 0:00,1,138,13.8,N,N
-12906922.39,3938882.444,73643,309324,CAHULLIA,SALTON CITY,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.32770427,-115.9448566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13009531.71,4064017.815,73644,309325,UNKNOWN309325,BIG BEAR LAKE,CA,92315,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.26185969,-116.8666117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,32,34,Y,Y
-11286392.24,3983230.725,73645,309326,UNKNOWN309326,RALLS,TX,79357,SUBSTATION,IN SERVICE,CROSBY,48107,USA,33.6599367,-101.3873865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,69,-999999,N,N
-12944729.81,3998425.278,73646,309327,AVE 42,DESERT PALMS,CA,92203,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.77347215,-116.2844863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10773073.45,3903321.3,73647,309328,UNKNOWN309328,PLANO,TX,75024,NOT AVAILABLE,NOT AVAILABLE,COLLIN,48085,USA,33.06038118,-96.77616538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,3,138,138,Y,Y
-13101973.61,3978373.901,73648,309329,RISER309329,LAKE FOREST,CA,92630,RISER,IN SERVICE,ORANGE,6059,USA,33.6236143,-117.6970314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-13519713.84,4637079.351,73649,309330,FRANKLIN-ELK GROVE,ELK GROVE,CA,95757,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.40698214,-121.4496558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10839746.57,2995141.756,73650,309331,UNKNOWN309331,CAMERON PARK,TX,78578,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.96819068,-97.37510019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,138,138,N,Y
-13144784.25,4020133.937,73651,309332,UNKNOWN309332,SANTA FE SPRINGS,CA,90670,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.935421,-118.081606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,1,66,66,Y,Y
-12930559.12,3984568.053,73652,309333,AVE 52,COACHELLA,CA,92236,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.6699354,-116.1571889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,92,Y,Y
-13501891.06,4661420.103,73653,309334,RESERVER INTL,RANCHO CORDOVA,CA,95670,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57812221,-121.2895511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11186582.7,3657691.317,73654,309335,UNKNOWN309335,CHRISTOVAL,TX,76904,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.19186271,-100.4907821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,69,N,Y
-13620638.13,4512552.358,73655,309336,HILLSDALE JUNCTION,HIGHLANDS-BAYWOOD PARK,CA,94402,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.52508904,-122.3562741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Public Utilities Commission http://www.cpuc.ca.gov/Environment/info/aspen/jefferson_martin/pdf/nop_fig1.pdf,7/17/2015 0:00,IMAGERY/OTHER,7/17/2015 0:00,4,60,60,N,Y
-10613035.61,3373875.734,73656,309337,BIPORT,OYSTER CREEK,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.98609009,-95.33852098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10656244.63,3853717.099,73657,309338,UNKNOWN309338,GRAND SALINE,TX,75140,SUBSTATION,NOT AVAILABLE,VAN ZANDT,48467,USA,32.68613308,-95.72667418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-13041526.11,4151283.82,73658,309339,HINKLEY,HINKLEY,CA,92347,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.90724925,-117.1540224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,33,Y,Y
-10960034.48,3410239.187,73659,309340,ALAMO,EARLE,TX,78221,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.27143491,-98.45566488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-12370527.01,3816071.759,73660,309341,NORTH LOOP,MARANA,AZ,85742,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.40105902,-111.1263348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,8,138,138,N,Y
-13604696.66,4507698.276,73661,309342,REDWOOD CITY,REDWOOD CITY,CA,94063,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.49049851,-122.2130695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,1,115,60,Y,Y
-12832789.7,4322414.437,73662,309343,WESTSIDE,LAS VEGAS,NV,89117,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.15822247,-115.2789112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,10,230,-999999,N,N
-13470863.04,4444885.232,73663,309344,PACHECO WIND POWER,GUSTINE,CA,95322,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.04144479,-121.0108216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10760455.05,3865772.914,73664,309345,PRAIRIE CREEK SW,DALLAS,TX,75227,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77723566,-96.66281239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,7,138,69,N,N
-12460640.25,3942378.005,73665,309346,UNKNOWN309346,TEMPE,AZ,85283,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.3539373,-111.9358358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,9,230,-999999,N,N
-10821542.29,3681794.411,73666,309347,UNKNOWN309347,LORENA,TX,76655,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.37690217,-97.21156834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,69,-999999,Y,N
-13154429.77,4003507.275,73667,309348,SIGNAL HILL,SIGNAL HILL,CA,90755,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.8114119,-118.1682531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10814389.6,3875765.103,73668,309349,BEDFORD,BEDFORD,TX,76021,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.85267336,-97.14731467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,69,N,N
-11106416.58,3567003.6,73669,309350,UNKNOWN309350,JUNCTION,TX,76849,SUBSTATION,IN SERVICE,KIMBLE,48267,USA,30.49241548,-99.77063763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-11569898.36,3811002.502,73670,309351,UNKNOWN309351,CARLSBAD,NM,88220,NOT AVAILABLE,NOT AVAILABLE,EDDY,35015,USA,32.36260236,-103.9341653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-11077046.98,3194548.316,73671,309352,UNKNOWN309352,LAREDO,TX,78041,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.56745429,-99.50680607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,8,138,138,N,Y
-13490420.11,4662102.355,73672,309353,AMERICAN RIVER,RANCHO CORDOVA,CA,95742,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58291327,-121.1865057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13460870.46,4538975.508,73673,309354,CLAUS,RIVERBANK,CA,95357,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.71310099,-120.9210567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,60,Y,Y
-12453962.89,3939377.022,73674,309355,MANOR,CHANDLER,AZ,85224,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.3314164,-111.8758521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-12198309.76,3865769.649,73675,309356,UNKNOWN309356,SAFFORD,AZ,85546,NOT AVAILABLE,NOT AVAILABLE,GRAHAM,4009,USA,32.777211,-109.579281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-13374424.75,4745496.198,73676,309357,TAHOE CITY,SUNNYSIDE-TAHOE CITY,CA,96145,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.1661294,-120.1445017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10972363.04,3688846.855,73677,309358,UNKNOWN309358,GOLDTHWAITE,TX,76844,SUBSTATION,IN SERVICE,MILLS,48333,USA,31.43097506,-98.56641421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-11554052.1,3801648.259,73678,309359,SAND DUNES,MALAGA,NM,88256,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.29159575,-103.791816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,69,N,N
-13472383.85,4609638.716,73679,309360,CAMANCHE,ACAMPO,CA,95220,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,38.21355968,-121.0244832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-10977314.01,3946748.502,73680,309361,UNKNOWN309361,JEAN,TX,76374,SUBSTATION,IN SERVICE,YOUNG,48503,USA,33.38672531,-98.61088952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,345,69,Y,Y
-11844165.53,3732536.485,73681,309362,TROWBRIDGE,EL PASO,TX,79905,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.76525879,-106.3979492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,115,115,N,Y
-11302907.47,3656799.255,73682,309363,BALLINGER HUMBLE PUMP EXXON,BIG LAKE,TX,76932,SUBSTATION,NOT AVAILABLE,REAGAN,48383,USA,31.18500739,-101.5357454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-12073888.81,4403273.445,73683,309364,UNKNOWN309364,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.74248789,-108.4615886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,33,33,Y,Y
-11418869.78,3930959.932,73684,309365,PRENTICE,TOKIO,TX,79316,SUBSTATION,IN SERVICE,TERRY,48445,USA,33.2682192,-102.5774525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,115,69,N,N
-13511750.52,4652858.031,73685,309366,AIRCO,SACRAMENTO,CA,95828,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.51796854,-121.37812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10640521.05,3382888.055,73686,309367,UNKNOWN309367,BRAZORIA,TX,77422,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.05688375,-95.58542688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,Y,Y
-10855845.73,2999260.631,73687,309368,UNKNOWN309368,BROWNSVILLE,TX,78526,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.00145079,-97.51972145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,2,138,138,N,Y
-10681065.89,3867541.478,73688,309369,UNKNOWN309369,WILLS POINT,TX,75169,SUBSTATION,IN SERVICE,VAN ZANDT,48467,USA,32.79059239,-95.94964736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,-999999,-999999,N,N
-10438046.72,3524212.547,73689,309370,UNKNOWN309370,LITTLE CYPRESS,TX,77632,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.16061803,-93.76656908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,3,69,69,Y,Y
-13516130.41,4637389.961,73690,309371,UNKNOWN309371,ELK GROVE,CA,95758,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.4091686,-121.4174653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,4,60,60,Y,Y
-13362110.41,4614278.506,73691,309372,DONNELLS-CURTIS,LONG BARN,CA,95335,SUBSTATION,IN SERVICE,TUOLUMNE,6109,USA,38.24630068,-120.0338801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-10790164.64,3352691.64,73692,309373,UNKNOWN309373,VICTORIA,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.81949381,-96.92969818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-13395561.28,4391969.785,73693,309374,WESIX,TRANQUILLITY,CA,93668,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.66107548,-120.3343744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-11198514.98,3699647.294,73694,309375,TWIN BUTTES,CARLSBAD,TX,76901,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.51372435,-100.5979717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,7,345,69,N,N
-12508162.69,3955105.72,73695,309376,COLDWATER,GOODYEAR,AZ,85338,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44938779,-112.3627373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-10509899.05,3520882.128,73696,309377,SOUR LAKE,SOUR LAKE,TX,77659,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.13474722,-94.41202954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,-999999,N,N
-13499311.58,4676667.041,73697,309378,ORANGEVALE,CITRUS HEIGHTS,CA,95610,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.6851164,-121.2663791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,7,230,60,N,Y
-13592352.13,4535216.284,73698,309379,HAYWARD O,ASHLAND,CA,94541,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.68638152,-122.1021766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,60,Y,Y
-11291506.89,4063614.273,73699,309380,UNKNOWN309380,LOCKNEY,TX,79241,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,34.2588636,-101.4333322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,-999999,Y,N
-12341701.38,3948475.404,73700,309381,MIAMI,MIAMI,AZ,85539,SUBSTATION,IN SERVICE,GILA,4007,USA,33.39967735,-110.8673898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oasis.oati.com/SRP/SRPdocs/2015_SRP_Ten_Year_Plan_and_Technical_Study_Final_1-29-15.pdf,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,115,115,N,Y
-13134970.63,4032542.617,73701,309382,UNKNOWN309382,INDUSTRY,CA,91746,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.027853,-117.9934487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,66,66,Y,Y
-10567043.29,3518988.523,73702,309383,UNKNOWN309383,DAYTON,TX,77535,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.1200346,-94.92536495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10963572.53,4014664.942,73703,309384,UNKNOWN309384,WICHITA FALLS,TX,76301,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.89465068,-98.48744776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,1,-999999,-999999,N,N
-10677661.62,3580120.475,73704,309385,TENASKA FRONTIER STATION,SHIRO,TX,77873,SUBSTATION,IN SERVICE,GRIMES,48185,USA,30.59389691,-95.91906634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/13/2017 0:00,IMAGERY,3/13/2017 0:00,5,345,69,N,N
-13552691.14,4470698.885,73705,309386,METCALF 2,COYOTE,CA,95013,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.22631201,-121.745896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,16,230,115,N,Y
-13572367.85,4636557.662,73706,309387,UNKNOWN309387,VACAVILLE,CA,95688,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.40330969,-121.9226548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,230,-999999,Y,N
-13558309.28,4473307.89,73707,309388,EDENVALE,SAN JOSE,CA,95123,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.24497154,-121.7963645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,N,Y
-12780292.82,4769994.865,73708,309389,GONDER,ELY,NV,89301,SUBSTATION,IN SERVICE,WHITE PINE,32033,USA,39.33655067,-114.8073238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_3_sspg,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,4,345,230,N,N
-13184788.38,4486915.648,73709,309390,INYO,BISHOP,CA,93514,SUBSTATION,IN SERVICE,INYO,6027,USA,37.34221893,-118.4409692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,3,230,115,N,Y
-13178563.39,4024242.238,73710,309391,UNKNOWN309391,LOS ANGELES,CA,90045,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.96603478,-118.3850492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-10473359.79,3939998.446,73711,309392,UNKNOWN309392,DOMINO,TX,75501,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.33608036,-94.08379172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,138,69,Y,Y
-13385390.83,4817825.055,73712,309393,CEMETERY,LOYALTON,CA,96118,SUBSTATION,IN SERVICE,SIERRA,6091,USA,39.66807931,-120.2430116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-10820820.33,3703588.347,73713,309394,UNKNOWN309394,WACO,TX,76710,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.54390113,-97.20508288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,345,69,Y,Y
-10750731.39,3863499.704,73714,309395,MESQUITE,MESQUITE,TX,75149,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.76006474,-96.57546321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-10826552.16,3884768.701,73715,309396,KELLER WALL PRICE,KELLER,TX,76248,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.92059264,-97.25657283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,69,N,N
-11451378.31,3683314.745,73716,309397,ROYALTY,GRANDFALLS,TX,79742,SUBSTATION,IN SERVICE,WARD,48475,USA,31.3885616,-102.8694816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,AEP/ONCOR Far West Texas Project www.ercot.com/content/.../AEPOncorFarWestTexasProjectERCOTRPG04212016.pdf,4/21/2016 0:00,IMAGERY,5/31/2017 0:00,3,69,69,N,Y
-11815246.72,3831684.861,73717,309398,AMRAD,ALAMOGORDO,NM,88317,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.51940103,-106.1381672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,345,115,N,N
-11385381.44,3639045.909,73718,309399,UNKNOWN309399,OZONA,TX,76943,SUBSTATION,NOT AVAILABLE,CROCKETT,48105,USA,31.04847317,-102.2766217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-13385944.32,4454138.222,73719,309400,CAPCO,CHOWCHILLA,CA,93610,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.10776299,-120.2479837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-10603468.03,3437297.2,73720,309401,HASTINGS,ALVIN,TX,77511,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.48324458,-95.252574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11569960.29,3818446.295,73721,309402,UNKNOWN309402,CARLSBAD,NM,88220,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.41906722,-103.9347216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,115,-999999,Y,N
-10560712.07,3812126.313,73722,309403,UNKNOWN309403,KILGORE,TX,75662,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.37112929,-94.86849068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,2,-999999,-999999,N,N
-10837364.94,3860121.93,73723,309404,MISTLETOE HEIGHTS,FORT WORTH,TX,76110,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.73454427,-97.35370561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,13.8,N,N
-12991007.54,3851205.353,73724,309405,BARRETT,JAMUL,CA,91935,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.66714077,-116.7002063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,69,69,N,Y
-13179734.62,4143119.488,73725,309406,UNKNOWN309406,ROSAMOND,CA,93560,SUBSTATION,IN SERVICE,KERN,6029,USA,34.84708142,-118.3955705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-11278134.72,4091316.406,73726,309407,UNKNOWN309407,SILVERTON,TX,79257,SUBSTATION,IN SERVICE,BRISCOE,48045,USA,34.46428918,-101.313208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13143241.54,4020067.604,73727,309408,POWERINE,SANTA FE SPRINGS,CA,90670,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.93492662,-118.0677476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10658385.34,3384515.289,73728,309409,UNKNOWN309409,OLD OCEAN,TX,77480,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.06966083,-95.74590452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,Y,Y
-11204088.88,3815764.252,73729,309410,UNKNOWN309410,LORAINE,TX,79545,SUBSTATION,IN SERVICE,NOLAN,48353,USA,32.39872666,-100.6480428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,345,69,N,N
-10478854.43,3508305.974,73730,309411,UNKNOWN309411,BEAUMONT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.03699408,-94.13315099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13409411.68,4400202.447,73731,309412,MENDOTA,FIREBAUGH,CA,93640,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.72037815,-120.4587946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,5,115,-999999,N,N
-13583773.33,4436508.111,73732,309413,BLAINE STREET,SANTA CRUZ,CA,95060,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.98135412,-122.025112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-13591922.04,4884563.334,73733,309414,DAIRYVILLE,RED BLUFF,CA,96080,SUBSTATION,IN SERVICE,TEHAMA,6103,USA,40.12802041,-122.0983131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13250883.99,4309894.581,73734,309415,PORTERVILLE,PORTERVILLE,CA,93257,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.06736446,-119.0347162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-10546964.91,3823322.683,73735,309416,UNKNOWN309416,LONGVIEW,TX,75603,SUBSTATION,NOT AVAILABLE,GREGG,48183,USA,32.4560379,-94.74499781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-13142843.95,4019350.256,73736,309417,RISER309417,NORWALK,CA,90650,RISER,IN SERVICE,LOS ANGELES,6037,USA,33.92958,-118.064176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,66,66,Y,Y
-10842229.01,3212266.933,73737,309418,UNKNOWN309418,CORPUS CHRISTI,TX,78413,SUBSTATION,IN SERVICE,NUECES,48355,USA,27.70846153,-97.39740033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-12479898.78,3963326.027,73738,309419,WESTWOOD,PHOENIX,AZ,85015,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.51097957,-112.1088382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,3,69,69,N,Y
-13501165.68,4618343.219,73739,309420,MARENGO-SPRR,GALT,CA,95632,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.2749715,-121.2830348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-11033882.33,3619077.985,73740,309421,UNKNOWN309421,MASON,TX,76856,SUBSTATION,NOT AVAILABLE,MASON,48319,USA,30.89467313,-99.11905143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,138,-999999,Y,N
-11164609.3,3749063.567,73741,309422,UNKNOWN309422,BRONTE,TX,76933,SUBSTATION,NOT AVAILABLE,COKE,48081,USA,31.89139962,-100.2933918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,69,-999999,Y,N
-12969300.67,4019754.848,73742,309423,COFFEE,DESERT HOT SPRINGS,CA,92240,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.93259559,-116.5052101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,33,115,N,Y
-10878469.23,3637812.961,73743,309424,KILLEEN,KILLEEN,TX,76542,SUBSTATION,IN SERVICE,BELL,48027,USA,31.03898375,-97.72295178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,9,345,69,Y,Y
-13126734.25,4005918.921,73744,309425,RISER309425,ANAHEIM,CA,92805,RISER,IN SERVICE,ORANGE,6059,USA,33.82941021,-117.9194601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,2,69,69,Y,Y
-10643979.62,3906689.762,73745,309426,SULPHUR SPRINGS SWITCHING,SULPHUR SPRINGS,TX,75482,SUBSTATION,IN SERVICE,HOPKINS,48223,USA,33.08573781,-95.61649574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,5,345,69,Y,Y
