X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11037408.12,3512985.516,73746,309427,UNKNOWN309427,KERRVILLE,TX,78028,SUBSTATION,IN SERVICE,KERR,48265,USA,30.07337896,-99.15072414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,138,69,N,N
-13048013.97,4005855.439,73747,309428,BUNKER,PERRIS,CA,92571,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.82893648,-117.2123038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,N,Y
-11455611.12,4073381.422,73748,309429,UNKNOWN309429,FARWELL,TX,79325,SUBSTATION,IN SERVICE,PARMER,48369,USA,34.33134951,-102.9075056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13131106.98,4004341.692,73749,309430,UNKNOWN309430,ANAHEIM,CA,92804,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.81763965,-117.958741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,2,69,69,Y,Y
-11485413.95,3732204.414,73750,309431,UNKNOWN309431,WINK,TX,79789,SUBSTATION,NOT AVAILABLE,WINKLER,48495,USA,31.76272254,-103.175229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,1,69,-999999,Y,N
-11012679.28,3133982.026,73751,309432,UNKNOWN309432,GUERRA,TX,78360,SUBSTATION,IN SERVICE,JIM HOGG,48247,USA,27.08409327,-98.92858117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,1,138,138,N,Y
-11254226.16,4043064.025,73752,309433,UNKNOWN309433,LOCKNEY,TX,79241,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,34.10614796,-101.0984337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-13552768.42,4470014.808,73753,309434,METCALF ENERGY CENTER,SAN JOSE,CA,95013,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.22141875,-121.7465901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,0,230,-999999,Y,N
-10745350.7,3938064.869,73754,309435,UNKNOWN309435,ANNA,TX,75409,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.3215675,-96.52712765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,138,69,Y,Y
-13424753.28,4725198.553,73755,309436,MIDDLE FORK,FORESTHILL,CA,95631,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.02461834,-120.5966106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/19/2015 0:00,IMAGERY/OTHER,5/19/2015 0:00,2,230,60,N,Y
-10937570.21,3404291.31,73756,309437,EAGLE CREEK,ELMENDORF,TX,78114,SUBSTATION,IN SERVICE,WILSON,48493,USA,29.22481599,-98.25386495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,Y,Y
-11389371.07,3661519.79,73757,309438,UNKNOWN309438,MCCAMEY,TX,79731,SUBSTATION,IN SERVICE,CRANE,48103,USA,31.22127815,-102.312461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,138,69,N,N
-13154105.48,4010471.003,73758,309439,CORNERS,LONG BEACH,CA,90805,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.86337244,-118.16534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10594558.04,3611704.357,73759,309440,UNKNOWN309440,ONALASKA,TX,77360,SUBSTATION,IN SERVICE,POLK,48373,USA,30.83781623,-95.17253416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,138,69,Y,Y
-10607347.5,3452125.773,73760,309441,TELEPHONE,HOUSTON,TX,77075,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.59913512,-95.28742384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-10852234.66,3535891.382,73761,309442,AUSTROP,WEBBERVILLE,TX,78653,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.25128599,-97.48728266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,11,345,69,N,N
-11399127.94,4177491.744,73762,309443,UNKNOWN309443,HEREFORD,TX,79045,SUBSTATION,NOT AVAILABLE,DEAF SMITH,48117,USA,35.1000932,-102.4001085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,-999999,Y,N
-10697688.59,3905746.046,73763,309444,UNKNOWN309444,GREENVILLE,TX,75402,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.07863458,-96.09897164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-13639509.37,4590469.974,73764,309445,HAMILTON,NOVATO,CA,94949,SUBSTATION,IN SERVICE,MARIN,6041,USA,38.07813796,-122.5257974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-11333752.56,4187199.676,73765,309446,UNKNOWN309446,AMARILLO,TX,79103,SUBSTATION,NOT AVAILABLE,RANDALL,48381,USA,35.17141096,-101.8128315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,115,69,Y,Y
-13498152.52,4566882.491,73766,309447,DANA,STOCKTON,CA,95206,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.91115433,-121.2559672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10873173.69,3756680.686,73767,309448,UNKNOWN309448,MERIDIAN,TX,76665,SUBSTATION,NOT AVAILABLE,BOSQUE,48035,USA,31.94947823,-97.6753811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10977283.89,3598558.5,73768,309449,UNKNOWN309449,LLANO,TX,78643,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.73636699,-98.61061897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,69,N,N
-11327776.41,3934932.227,73769,309450,UNKNOWN309450,WILSON,TX,79381,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.29804969,-101.7591468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-10992491.09,3560095.686,73770,309451,UNKNOWN309451,OXFORD,TX,78675,SUBSTATION,IN SERVICE,GILLESPIE,48171,USA,30.43892835,-98.74722756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,2,69,69,N,Y
-11362457.47,4345912.9,73771,309452,UNKNOWN309452,STRATFORD,TX,79084,SUBSTATION,NOT AVAILABLE,SHERMAN,48421,USA,36.32846946,-102.0706921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,69,-999999,Y,N
-10907927.82,3450473.556,73772,309453,SEGUIN WEST,SEGUIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.58622904,-97.98758278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,69,N,N
-12824927.96,4345099.282,73773,309454,IRON MOUNTAIN,LAS VEGAS,NV,89131,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.32258097,-115.2082881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,7,230,138,N,Y
-11223631.6,3863423.586,73774,309455,UNKNOWN309455,SNYDER,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.75948971,-100.8235981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-13471658.66,4909284.36,73775,309456,MT LASSEN,WESTWOOD,CA,96130,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.29760649,-121.0179687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-12446225,3939368,73776,309457,NEELY,GILBERT,AZ,85233,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.33134868,-111.8063415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,69,-999999,N,N
-11319366.5,3899678.668,73777,309458,CIRRUS WIND,O'DONNELL,TX,79351,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.03295245,-101.6835994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,230,13.8,N,N
-13338161.86,4399916.309,73778,309459,WEST FRESNO,FRESNO,CA,93706,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.71831777,-119.8187466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-10662356.11,3548744.147,73779,309460,BOBVILLE,DOBBIN,TX,77316,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.35097105,-95.78157456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11340884.89,3938842.71,73780,309461,UNKNOWN309461,NEW HOME,TX,79373,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.32740604,-101.8769023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,N,Y
-11077382.01,4062218.877,73781,309462,UNKNOWN309462,CHILLICOTHE,TX,79225,SUBSTATION,IN SERVICE,HARDEMAN,48197,USA,34.24850271,-99.50981572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,1,69,69,N,Y
-13557297.71,4476685.6,73782,309463,PIERCY,SAN JOSE,CA,95138,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.26912196,-121.7872774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,N,Y
-12759198.25,3844784.785,73783,309464,UNKNOWN309464,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.61857394,-114.617828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,UNVERIFIED,3/26/2019 0:00,2,69,69,Y,Y
-10872310.55,3504004.783,73784,309465,MENDOZA,MENDOZA,TX,78644,SUBSTATION,IN SERVICE,CALDWELL,48055,USA,30.0035392,-97.66762743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,Y,Y
-13166457.61,4169834.384,73785,309466,UNKNOWN309466,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.04379559,-118.2763011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,230,66,Y,Y
-10438934.8,3510022.291,73786,309467,UNKNOWN309467,WEST ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.05034052,-93.77454679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,Y,Y
-13464455.62,4740935.577,73787,309468,UNKNOWN309468,COLFAX,CA,95713,SUBSTATION,IN SERVICE,PLACER,6061,USA,39.13435842,-120.9532628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,60,-999999,Y,N
-13022564.33,4019914.432,73788,309469,BEAUMONT,BEAUMONT,CA,92223,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.93378501,-116.9836858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11875694.19,4167313.46,73789,309470,ANDERSON,SOUTH VALLEY,NM,87105,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.02525303,-106.681176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10539251.92,3920877.253,73790,309471,UNKNOWN309471,NAPLES,TX,75568,SUBSTATION,IN SERVICE,MORRIS,48343,USA,33.19245618,-94.67571083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13562266.25,4597080.175,73791,309472,SHILOAH IV,RIO VISTA,CA,94571,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.12486555,-121.8319106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,CEC,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,0,230,-999999,Y,N
-13539534.59,4426066.088,73792,309473,GRANITE ROCK,AROMAS,CA,95004,SUBSTATION,IN SERVICE,SAN BENITO,6069,USA,36.90638503,-121.6277086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10970755.34,3366044.24,73793,309474,POTEET,JOURDANTON,TX,78026,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.9245327,-98.55197205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,138,69,Y,Y
-10899198.82,3553672.765,73794,309475,MARSHALL FORD,AUSTIN,TX,78732,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.38917014,-97.90916883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,6,138,69,N,N
-12862179.47,3893578.436,73795,309476,OAKLEY,BRAWLEY,CA,92227,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.98699908,-115.5429241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,34.5,Y,Y
-12046327.38,4399713.031,73796,309477,BLUFFVIEW,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.716854,-108.214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,69,N,Y
-10941582.85,3450022.24,73797,309478,PARKWAY,SCHERTZ,TX,78154,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.58270336,-98.28991103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,138,69,N,N
-13197640.53,4264682.314,73798,309479,GREENHORN,WOFFORD HEIGHTS,CA,93285,SUBSTATION,IN SERVICE,KERN,6029,USA,35.73837996,-118.5564221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-13396659.91,4319377.237,73799,309480,COALINGA 1,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.13619083,-120.3442435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,66,60,Y,Y
-10759390.51,3876405.401,73800,309481,CENTERVILLE SW,DALLAS,TX,75228,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.85750521,-96.65324942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,9,345,69,N,N
-10655065.83,3461289.972,73801,309482,UNKNOWN309482,PECAN GROVE,TX,77406,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.6706901,-95.7160849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13158562.09,4026471.273,73802,309483,RANDOLPH,HUNTINGTON PARK,CA,90255,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.98264024,-118.2053744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,66,66,N,Y
-10830698.57,3854810.46,73803,309484,UNKNOWN309484,FORT WORTH,TX,76119,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.69439915,-97.29382063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,69,13.8,N,N
-11836117.1,4247088.593,73804,309485,UNKNOWN309485,PENA BLANCA,NM,87041,SUBSTATION,NOT AVAILABLE,SANDOVAL,35043,USA,35.60999104,-106.3256489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-11874788.41,4178060.89,73805,309486,ASPEN,ALBUQUERQUE,NM,87104,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.10427607,-106.6730392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10789046.52,3330209.945,73806,309487,UNKNOWN309487,BLOOMINGTON,TX,77905,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.64240096,-96.9196539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,138,69,N,N
-13096276.4,4034332.164,73807,309488,UNKNOWN309488,ONTARIO,CA,91761,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.041175,-117.6458526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,2,66,66,Y,Y
-11485180.07,3896664.028,73808,309489,UNKNOWN309489,LOVINGTON,NM,88260,NOT AVAILABLE,NOT AVAILABLE,LEA,35025,USA,33.010246,-103.173128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-12434934.05,3939106.859,73809,309490,COOLEY,GILBERT,AZ,85296,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.32938867,-111.7049131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,3,69,69,N,Y
-12961516.79,5010960.391,73810,309491,UNKNOWN309491,CRESCENT VALLEY,NV,89821,SUBSTATION,IN SERVICE,EUREKA,32011,USA,40.99063476,-116.4352864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/12/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,120,120,N,Y
-10594610.64,3472695.4,73811,309492,HADEN,CLOVERLEAF,TX,77015,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75967376,-95.17300667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-12950371.35,3996280.491,73812,309493,CONCHO,PALM DESERT,CA,92211,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.75745516,-116.3351652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,115,115,N,Y
-10751710.09,3875313.152,73813,309494,BOBTOWN RD,GARLAND,TX,75043,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.84926266,-96.584255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-13102340.53,4168301.089,73814,309495,MOGEN,BORON,CA,93516,SUBSTATION,IN SERVICE,KERN,6029,USA,35.032518,-117.7003276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-13108459.63,4036634.945,73815,309496,PONOMA,POMONA,CA,91766,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.05831462,-117.7552964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10622346.43,3506203.176,73816,309497,WESTFIELD,WESTFIELD,TX,77073,SUBSTATION,IN SERVICE,HARRIS,48201,USA,30.02063982,-95.42216149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,4,138,69,N,N
-10738295,3772760.538,73817,309498,UNKNOWN309498,RETREAT,TX,75110,SUBSTATION,IN SERVICE,NAVARRO,48349,USA,32.07196253,-96.46374522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-10925667.16,3886420.441,73818,309499,UNKNOWN309499,GRAFORD,TX,76449,SUBSTATION,IN SERVICE,PALO PINTO,48363,USA,32.933047,-98.146938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2018 0:00,UNVERIFIED,9/17/2018 0:00,5,69,-999999,Y,N
-10728803.09,3452536.358,73819,309500,UNKNOWN309500,ALLEYTON,TX,78935,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.6023421,-96.37847799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,1,138,138,N,Y
-13156107.95,3999109.858,73820,309501,CHERRY,LONG BEACH,CA,90813,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77858388,-118.1833285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-10820398.3,3881197.426,73821,309502,UNKNOWN309502,NORTH RICHLAND HILLS,TX,76182,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.8936587,-97.20129177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-10796876.87,3275419.106,73822,309503,UNKNOWN309503,ROCKPORT,TX,78382,SUBSTATION,IN SERVICE,ARANSAS,48007,USA,28.2095506,-96.98999513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,69,Y,Y
-10715979.02,3498299.414,73823,309504,UNKNOWN309504,BELLVILLE,TX,77418,SUBSTATION,IN SERVICE,AUSTIN,48015,USA,29.95914515,-96.26327737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-12475197.97,3958561.587,73824,309505,COUNTRY CLUB,PHOENIX,AZ,85004,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.47528668,-112.0666101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,7,230,69,N,Y
-11223250.3,4326830.161,73825,309506,UNKNOWN309506,PERRYTON,TX,79070,SUBSTATION,IN SERVICE,OCHILTREE,48357,USA,36.1902428,-100.8201728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-10644455.26,3461816.31,73826,309507,CLODINE,TOWN WEST,TX,77083,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.67479826,-95.6207685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,5,138,69,N,N
-10483074.04,3737466.917,73827,309508,UNKNOWN309508,CENTER,TX,75935,SUBSTATION,IN SERVICE,SHELBY,48419,USA,31.80290772,-94.17105635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,-999999,Y,N
-10872919.43,3807301.242,73828,309509,UNKNOWN309509,CLEBURNE,TX,76033,SUBSTATION,NOT AVAILABLE,HOOD,48221,USA,32.33451333,-97.67309703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-12442210.21,4147794.542,73829,309510,UNKNOWN309510,SEDONA,AZ,86336,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,34.88154006,-111.770276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,69,-999999,N,N
-13543150.94,4544905.948,73830,309511,DYER RD. ALTAMONT,BYRON,CA,94514,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.75523323,-121.6601949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12773167.04,4302824.157,73831,309512,UNKNOWN309512,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.01600717,-114.7433118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,230,-999999,N,N
-12489991.56,3974783.321,73832,309513,HARMON,GLENDALE,AZ,85304,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.59675183,-112.1995032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,1,69,69,N,Y
-10576958.17,3452420.181,73833,309514,UNKNOWN309514,SHOREACRES,TX,77586,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.60143468,-95.0144318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13639399.11,4565093.911,73834,309515,ALTO,MILL VALLEY,CA,94941,SUBSTATION,IN SERVICE,MARIN,6041,USA,37.89847688,-122.5248069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,60,60,N,Y
-13418409.31,5067056.051,73835,309516,LIKELY,ALTURAS,CA,96101,SUBSTATION,NOT AVAILABLE,MODOC,6049,USA,41.36990112,-120.5396217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-12518703.54,4103910.825,73836,309517,UNKNOWN309517,PRESCOTT,AZ,86301,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.55751661,-112.4574273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,2,-999999,-999999,N,N
-13364517.49,4428447.417,73837,309518,MADERA,MADERA,CA,93637,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.92348841,-120.0555032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,70,60,N,Y
-10789628.34,3876420.563,73838,309519,LAS COLINAS,IRVING,TX,75039,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.85761962,-96.92488052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, w. levee to norwood",1/10/2017 0:00,IMAGERY/OTHER,1/10/2017 0:00,3,138,69,N,N
-13611865.21,4503658.65,73839,309520,EMERALD LAKE,REDWOOD CITY,CA,94062,SUBSTATION,NOT AVAILABLE,SAN MATEO,6081,USA,37.46169964,-122.2774657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/27/2017 0:00,IMAGERY/OTHER,2/27/2017 0:00,0,60,-999999,N,N
-12938914.22,3989834.069,73840,309521,CARREON,INDIO,CA,92201,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.70929609,-116.232244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-11369882.36,4012869.133,73841,309522,UNKNOWN309522,ANTON,TX,79313,NOT AVAILABLE,NOT AVAILABLE,LAMB,48279,USA,33.881259,-102.137391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,69,-999999,Y,N
-11108575.36,3790021.402,73842,309523,UNKNOWN309523,TUSCOLA,TX,79562,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.20326052,-99.79003035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,69,N,Y
-10699309.72,3916047.894,73843,309524,UNKNOWN309524,GREENVILLE,TX,75401,SUBSTATION,IN SERVICE,HUNT,48231,USA,33.15614429,-96.1135345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,5,138,69,N,N
-10577524.52,3471413.737,73844,309525,EXXON,COADY,TX,77520,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.74967832,-95.01951941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,5,138,69,N,N
-10765536.1,3370591.522,73845,309526,UNKNOWN309526,EDNA,TX,77957,SUBSTATION,NOT AVAILABLE,JACKSON,48239,USA,28.96027986,-96.7084562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,69,-999999,Y,N
-11509015.48,4053712.43,73846,309527,UNKNOWN309527,PORTALES,NM,88130,SUBSTATION,NOT AVAILABLE,ROOSEVELT,35041,USA,34.18531427,-103.3872451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,33,Y,Y
-11162646.02,4360715.2,73847,309528,UNKNOWN309528,FOLLETT,TX,79034,NOT AVAILABLE,NOT AVAILABLE,LIPSCOMB,48295,USA,36.43552201,-100.2757553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-13620336.31,4949966.415,73848,309529,CHURN,REDDING,CA,96002,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.57576066,-122.3535628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10802213.61,3867202.291,73849,309530,UNKNOWN309530,GRAND PRAIRIE,TX,75050,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.7880309,-97.03793591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10906038.53,3455749.744,73850,309531,GERONIMO,SEGUIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.62743752,-97.97061104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,6,138,69,N,N
-13747717.67,4960377.463,73851,309532,BIG CREEK,HYAMPOM,CA,96046,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.64675881,-123.497849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,N,N
-13515288.14,4655578.854,73852,309533,POWER INN,SACRAMENTO,CA,95826,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.5370894,-121.409899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,115,-999999,Y,N
-13530755.49,4540183.775,73853,309534,ELLIS,TRACY,CA,95377,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.72168695,-121.5488446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,115,-999999,Y,N
-13317255.59,4194813.449,73854,309535,SUNSET,FELLOWS,CA,93224,SUBSTATION,IN SERVICE,KERN,6029,USA,35.22730058,-119.6309424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/28/2015 0:00,IMAGERY/OTHER,5/28/2015 0:00,2,230,-999999,N,N
-12437739.06,3949686.642,73855,309536,VENTURE,MESA,AZ,85206,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40876066,-111.7301109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-13589932.61,4560327.473,73856,309537,ROSSMOOR,WALNUT CREEK,CA,94549,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.8646817,-122.0804418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,2,230,230,N,Y
-13490976.97,4769191.486,73857,309538,UNKNOWN309538,DOBBINS,CA,95935,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.33096865,-121.1915081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,6,60,-999999,Y,N
-12794989.68,4312275.684,73858,309539,UNKNOWN309539,HENDERSON,NV,89011,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.08465248,-114.9393479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,0,138,-999999,N,N
-12664219.36,3870218.248,73859,309540,UNKNOWN309540,ROLL,AZ,85347,SUBSTATION,NOT AVAILABLE,YUMA,4027,USA,32.81080436,-113.7646182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-12340742.49,3776463.634,73860,309541,ROBERTS BILLS-WILMONT,TUCSON,AZ,85756,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.10014674,-110.858776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-13483921.77,4803975.767,73861,309542,YUBA CO WATER AGENCY,FORBESTOWN,CA,95941,SUBSTATION,NOT AVAILABLE,BUTTE,6007,USA,39.57224749,-121.1281301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10798591.2,3877738.42,73862,309543,AIRPORT-D EAST #1,IRVING,TX,75038,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.86756367,-97.00539519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY/OTHER,5/2/2017 0:00,3,138,69,N,N
-10710360.42,3723391.151,73863,309544,UNKNOWN309544,FAIRFIELD,TX,75840,NOT AVAILABLE,NOT AVAILABLE,FREESTONE,48161,USA,31.69538417,-96.21280463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-13570503.91,4582370.1,73864,309545,KIRKER,PITTSBURG,CA,94565,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.02083912,-121.9059108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,3,115,60,N,Y
-11870723.77,4182595.604,73865,309546,MONTANO,ALBUQUERQUE,NM,87107,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.13759567,-106.6365259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-11426480.28,3801866.114,73866,309547,UNKNOWN309547,ANDREWS,TX,79714,SUBSTATION,IN SERVICE,ANDREWS,48003,USA,32.29325009,-102.6458188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-10888181.03,3163320.836,73867,309548,UNKNOWN309548,RIVIERA,TX,78379,SUBSTATION,NOT AVAILABLE,KLEBERG,48273,USA,27.31850044,-97.81019437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-13519408.41,4370871.753,73868,309549,GONZALES,GONZALES,CA,93926,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.5088905,-121.4469121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,60,60,N,Y
-13323914.21,4470855.509,73869,309550,COURSEGOLD,COARSEGOLD,CA,93614,SUBSTATION,NOT AVAILABLE,MADERA,6039,USA,37.22743231,-119.6907578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-13249434.35,4204111.434,73870,309551,PANAMA,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.29550115,-119.0216939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,70,Y,Y
-10839799.46,2994682.446,73871,309552,UNKNOWN309552,CAMERON PARK,TX,78526,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.96448114,-97.37557531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,N,Y
-13183043.31,4017930.884,73872,309553,STATION L (SCATTERGOOD),LOS ANGELES,CA,90293,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.919,-118.425293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,2,230,138,N,Y
-10844318.33,3923228.191,73873,309554,UNKNOWN309554,DECATUR,TX,76234,SUBSTATION,IN SERVICE,WISE,48497,USA,33.2101274,-97.416169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2019 0:00,IMAGERY,4/29/2019 0:00,2,138,138,N,N
-11047361.85,3542041.213,73874,309555,UNKNOWN309555,HARPER,TX,78631,SUBSTATION,IN SERVICE,GILLESPIE,48171,USA,30.29899626,-99.24014003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,69,Y,Y
-10453307.74,3495040.979,73875,309556,UNKNOWN309556,GROVES,TX,77619,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.93378205,-93.90366116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
-13155466.33,4027325.482,73876,309557,UNKNOWN309557,VERNON,CA,90058,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.98900292,-118.1775648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13127210.47,4003399.959,73877,309558,UNKNOWN309558,ANAHEIM,CA,92802,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.81061091,-117.923738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11320856.95,3965571.163,73878,309559,UNKNOWN309559,RANSOM CANYON,TX,79366,SUBSTATION,NOT AVAILABLE,LUBBOCK,48303,USA,33.52779394,-101.6969883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,115,69,Y,Y
-10963257.17,4015006.687,73879,309560,UNKNOWN309560,WICHITA FALLS,TX,76301,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.89719889,-98.48461475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,6,138,69,N,N
-13034953.86,3964445.032,73880,309561,UNKNOWN309561,TEMECULA,CA,92591,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.51936049,-117.0949828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-11251873.01,3631525.472,73881,309562,UNKNOWN309562,OZONA,TX,76943,SUBSTATION,NOT AVAILABLE,CROCKETT,48105,USA,30.99057718,-101.077295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-13312574.24,4321546.638,73882,309563,UNKNOWN309563,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.15192815,-119.5888891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10610323.7,3483508.767,73883,309564,BERTWOOD,HOUSTON,TX,77016,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.84396532,-95.3141595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-11499457.56,4056828.726,73884,309565,UNKNOWN309565,PORTALES,NM,88130,SUBSTATION,NOT AVAILABLE,ROOSEVELT,35041,USA,34.20846855,-103.3013849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-10736935.04,3904349.291,73885,309566,UNKNOWN309566,COPEVILLE,TX,75173,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.06812032,-96.45152849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,6,345,69,N,N
-12795227.45,4305052.674,73886,309567,MAGIC WAY,HENDERSON,NV,89015,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.03219802,-114.9414838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/5/2019 0:00,IMAGERY/OTHER,3/5/2019 0:00,0,-999999,-999999,N,N
-13578106.1,4491367.54,73887,309568,NORTHWESTERN,SANTA CLARA,CA,95051,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.37400692,-121.9742024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,60,Y,Y
-13179315.17,4061517.993,73888,309569,STATION M(VALLEY),LOS ANGELES,CA,91352,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.24329813,-118.3918025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,7,230,66,N,Y
-11446751.36,4067749.58,73889,309570,UNKNOWN309570,MULESHOE,TX,79347,NOT AVAILABLE,NOT AVAILABLE,BAILEY,48017,USA,34.289561,-102.827917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,69,-999999,Y,N
-10614145.08,3368039.54,73890,309571,FREEPORT,FREEPORT,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,28.9402197,-95.34848751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2015 0:00,IMAGERY,6/26/2015 0:00,4,69,69,N,Y
-10740592.46,3656611.971,73891,309572,UNKNOWN309572,EASTERLY,TX,77856,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,31.18356809,-96.48438367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-13472711.33,4533152.808,73892,309573,PRESCOTT,MODESTO,CA,95350,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.67171085,-121.027425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,230,60,Y,Y
-13128387.75,4042700.234,73893,309574,RISER309574,IRWINDALE,CA,91706,RISER,IN SERVICE,LOS ANGELES,6037,USA,34.10344202,-117.9343137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,66,66,Y,Y
-10831684.9,3871523.607,73894,309575,UNKNOWN309575,FORT WORTH,TX,76137,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.8206593,-97.30268095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-13253901.93,4172583.819,73895,309576,UNKNOWN309576,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.06401416,-119.0618268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,70,70,Y,Y
-11758634.18,4225388.37,73896,309577,ROWE,ROWE,NM,87560,SUBSTATION,IN SERVICE,SAN MIGUEL,35047,USA,35.451351,-105.629608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-12825499.86,4313100.351,73897,309578,MCDONALD,SPRING VALLEY,NV,89118,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.0906391,-115.2134255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,138,-999999,N,N
-11327637.35,3784170.3,73898,309579,UNKNOWN309579,STANTON,TX,79782,SUBSTATION,IN SERVICE,MARTIN,48317,USA,32.1587742,-101.7578977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,5,69,-999999,Y,N
-11280595.79,4011375.285,73899,309580,UNKNOWN309580,FLOYDADA,TX,79235,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,33.8701175,-101.3353161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-10894389.42,3507280.409,73900,309581,UNKNOWN309581,KYLE,TX,78640,SUBSTATION,IN SERVICE,HAYS,48209,USA,30.02901821,-97.86596529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,3,138,69,Y,Y
-13244382.2,4175991.281,73901,309582,WHEELER RIDGE,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.08906472,-118.9763096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,6,230,70,Y,Y
-13511958.12,4653209.631,73902,309583,88TH-FRUITRIDGE,SACRAMENTO,CA,95828,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.52043973,-121.379985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10772851.23,3859237.549,73903,309584,SARGENT ROAD,DALLAS,TX,75203,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.7278612,-96.77416915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,8,345,13.8,N,N
-10804868.97,3894966.941,73904,309585,UNKNOWN309585,FLOWER MOUND,TX,75028,SUBSTATION,IN SERVICE,DENTON,48121,USA,32.99746087,-97.06178941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,13.8,N,N
-12086182.69,3768240.485,73905,309586,PLAYAS TAP#1,LORDSBURG,NM,88045,SUBSTATION,IN SERVICE,HIDALGO,35023,USA,32.03754869,-108.5720263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,1,69,69,Y,Y
-10837826.86,3863308.514,73906,309587,UNKNOWN309587,FORT WORTH,TX,76107,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.75862042,-97.35785512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-11419614.95,3771669.917,73907,309588,UNKNOWN309588,GOLDSMITH,TX,79741,SUBSTATION,IN SERVICE,ECTOR,48135,USA,32.06366017,-102.5841465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,138,69,N,N
-10550726.57,3511179.709,73908,309589,UNKNOWN309589,LIBERTY,TX,77575,SUBSTATION,IN SERVICE,LIBERTY,48291,USA,30.05933984,-94.77878936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY,4/25/2019 0:00,3,-999999,-999999,N,N
-10751955.95,3896038.07,73909,309590,UNKNOWN309590,WYLIE,TX,75098,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.00553051,-96.58646362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,1,138,13.8,N,N
-10545487.8,3809568.049,73910,309591,UNKNOWN309591,LAKEPORT,TX,75603,SUBSTATION,IN SERVICE,RUSK,48401,USA,32.35171727,-94.73172869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,1,138,69,Y,Y
-10623180.58,3420746.981,73911,309592,ROSHARON,ALVIN,TX,77583,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.35374209,-95.42965482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11413403.28,3736877.104,73912,309593,UNKNOWN309593,WEST ODESSA,TX,79763,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.7984047,-102.5283461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-13121394.01,4004606.675,73913,309594,BURRIS PIT,ANAHEIM,CA,92806,SUBSTATION,NOT AVAILABLE,ORANGE,6059,USA,33.81961728,-117.8714879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11611110.03,3731581.533,73914,309595,CULBERSON,SALT FLAT,TX,79847,SUBSTATION,IN SERVICE,CULBERSON,48109,USA,31.75796497,-104.3043761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,138,69,N,N
-11154414.09,3506277.44,73915,309596,UNKNOWN309596,ROCKSPRINGS,TX,78880,SUBSTATION,IN SERVICE,EDWARDS,48137,USA,30.02121745,-100.2018066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,69,-999999,N,N
-10809134.97,3723812.74,73916,309597,ELM MOTT,ELM MOTT,TX,76640,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.69860647,-97.10011149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,3,69,69,Y,Y
-13160603.19,4056110.909,73917,309598,UNKNOWN309598,GLENDALE,CA,91208,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.20313569,-118.22371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13371618.57,4113065.744,73918,309599,SANTA YNEZ,BALLARD,CA,93463,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.62521841,-120.1192933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-10745165.85,3898335.419,73919,309600,UNKNOWN309600,WYLIE,TX,75098,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.02283575,-96.52546715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-12475116.96,3895238.922,73920,309601,UNKNOWN309601,MARICOPA,AZ,85139,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.99950998,-112.0658824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/28/2018 0:00,0,69,-999999,N,N
-13043726.85,3859937.437,73921,309602,KETTNER,SAN DIEGO,CA,92101,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.73315014,-117.1737919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,2,69,69,N,Y
-10671802.76,3738915.419,73922,309603,UNKNOWN309603,TENNESSEE COLONY,TX,75861,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.81396561,-95.8664353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,138,138,Y,Y
