X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13311581.7,4245940.811,73923,309604,GOOSE LAKE,LOST HILLS,CA,93280,SUBSTATION,IN SERVICE,KERN,6029,USA,35.60160801,-119.579973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,3,115,115,Y,Y
-12759288.49,3844785.016,73924,309605,UNKNOWN309605,YUMA,AZ,85365,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.61857569,-114.6186387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,UNVERIFIED,3/26/2019 0:00,2,69,69,Y,Y
-10921829.26,3189678.52,73925,309606,UNKNOWN309606,ALICE,TX,78332,SUBSTATION,IN SERVICE,JIM WELLS,48249,USA,27.52866796,-98.11246154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,69,69,N,Y
-10598435.05,3467636.092,73926,309607,UNKNOWN309607,PASADENA,TX,77506,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72021144,-95.20736194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-10755935.1,3805194.4,73927,309608,UNKNOWN309608,ENNIS,TX,75119,SUBSTATION,IN SERVICE,ELLIS,48139,USA,32.31852051,-96.62220898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,138,-999999,Y,N
-13551416.01,4678086.096,73928,309609,WOODLAND BIOMASS,WOODLAND,CA,95776,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.69506638,-121.7344412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Sacramento Municipal Utility District http://www.saclafco.org/Documents/sac_006486.pdf,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,1,115,115,N,N
-13156846.49,4022995.087,73929,309610,PLASTER,SOUTH GATE,CA,90280,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.95674256,-118.1899629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13573899.22,4543455.313,73930,309611,SAN RAMON,SAN RAMON,CA,94583,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.74492955,-121.9364113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,6,230,60,N,Y
-10592521.63,3468510.633,73931,309612,UNKNOWN309612,DEER PARK,TX,77503,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72703391,-95.15424082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,Y,Y
-13706500.28,4773608.562,73932,309613,POTTER VALLEY,POTTER VALLEY,CA,95469,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.36165374,-123.1275869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,60,69,Y,Y
-11326453,4204240.45,73933,309614,HARRINGTON,JUILLIARD,TX,79108,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.29644708,-101.7472584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,9,230,69,Y,Y
-12456638.94,3831794.871,73934,309615,UNKNOWN309615,CASA GRANDE,AZ,85193,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.52023432,-111.8998915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,0,-999999,-999999,N,N
-11413452.9,4309546.57,73935,309616,XIT,DALHART,TX,79022,SUBSTATION,IN SERVICE,DALLAM,48111,USA,36.0648374,-102.5287918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.xcelenergy.com/staticfiles/xe-responsive/Company/News/2015%20News%20Releases/dallam_channing_potter_Feb_2015.pdf",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,138,115,N,N
-10869502.22,3252316.779,73936,309617,UNKNOWN309617,ODEM,TX,78370,SUBSTATION,NOT AVAILABLE,SAN PATRICIO,48409,USA,28.02651217,-97.64239977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,0,69,-999999,Y,N
-10753730.52,3881319.5,73937,309618,MILLER,GARLAND,TX,75040,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.8945795,-96.60240484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,69,N,N
-13551291.27,4543112.055,73938,309619,UNKNOWN309619,LIVERMORE,CA,94551,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.74249122,-121.7333207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,0,230,-999999,Y,N
-13043860.71,4018495.583,73939,309620,MOVAL,MORENO VALLEY,CA,92555,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.92320943,-117.1749944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-11103815.12,3814158.365,73940,309621,UNKNOWN309621,ABILENE,TX,79606,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.38654545,-99.74726833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,138,69,N,N
-13311884.63,4192491.043,73941,309622,SUNRISE POWER,FELLOWS,CA,93224,SUBSTATION,IN SERVICE,KERN,6029,USA,35.21025682,-119.5826943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-12937480.9,4982095.173,73942,309623,QUARY,CRESCENT VALLEY,NV,89821,SUBSTATION,IN SERVICE,EUREKA,32011,USA,40.79461985,-116.2193683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,3/26/2015 0:00,IMAGERY,3/20/2018 0:00,1,120,120,N,Y
-10818720.96,3853341.038,73943,309624,UNKNOWN309624,ARLINGTON,TX,76016,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.68328979,-97.1862239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,1,138,138,Y,Y
-10842766.42,3805432.451,73944,309625,UNKNOWN309625,CLEBURNE,TX,76033,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.32032768,-97.40222794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,1,69,69,Y,Y
-12085760.96,3767826.413,73945,309626,PLAYAS,LORDSBURG,NM,88045,SUBSTATION,IN SERVICE,HIDALGO,35023,USA,32.03439546,-108.5682379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,12/13/2005 0:00,IMAGERY/OTHER,2/11/2019 0:00,4,115,69,Y,Y
-10807119.21,3845351.859,73946,309627,UNKNOWN309627,ARLINGTON,TX,76002,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.6228645,-97.0820036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,1,-999999,-999999,N,N
-12849582.16,4359314.156,73947,309628,UNKNOWN309628,INDIAN SPRINGS,NV,89018,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.42539575,-115.4297605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY/OTHER,2/22/2019 0:00,1,138,138,Y,Y
-10845495.09,3605690.703,73948,309629,UNKNOWN309629,BARTLETT,TX,76511,SUBSTATION,NOT AVAILABLE,WILLIAMSON,48491,USA,30.79142093,-97.42674004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-10813783,3246173.918,73949,309630,UNKNOWN309630,ESTES,TX,78336,SUBSTATION,IN SERVICE,ARANSAS,48007,USA,27.9777901,-97.14186547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,N,Y
-10730343.09,3776583.521,73950,309631,UNKNOWN309631,CORSICANA,TX,75109,SUBSTATION,NOT AVAILABLE,NAVARRO,48349,USA,32.10105905,-96.39231203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,138,-999999,Y,N
-10877632.89,3057048.982,73951,309632,UNKNOWN309632,RAYMONDVILLE,TX,78580,SUBSTATION,IN SERVICE,WILLACY,48489,USA,26.46709788,-97.71543884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,69,69,N,Y
-12463365.23,3946629.802,73952,309633,LASSEN,TEMPE,AZ,85282,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.38583498,-111.9603148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,3,69,-999999,N,N
-12598643.67,4105034.484,73953,309634,UNKNOWN309634,BAGDAD,AZ,86321,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.56582919,-113.1755417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,69,-999999,N,N
-13156497.9,4412020.753,73954,309635,UNKNOWN309635,INDEPENDENCE,CA,93526,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,36.80542946,-118.1868315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-12697050.85,4189602.534,73955,309636,UNKNOWN309636,KINGMAN,AZ,86401,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.18905352,-114.0595484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-12272947.19,4400960.908,73956,309637,UNKNOWN309637,KAYENTA,AZ,86033,SUBSTATION,IN SERVICE,NAVAJO,4017,USA,36.72583931,-110.2497604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-12871492.72,3989202.993,73957,309638,JULIAN HINDS,DESERT CENTER,CA,92239,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.70458009,-115.6265864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,3,230,230,N,Y
-11168609.24,4361932.204,73958,309639,UNKNOWN309639,DARROUZETT,TX,79034,SUBSTATION,IN SERVICE,LIPSCOMB,48295,USA,36.44431701,-100.3293238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,1,-999999,-999999,N,N
-10931233.49,3024633.805,73959,309640,UNKNOWN309640,PHARR,TX,78577,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.2061324,-98.19694114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,138,69,Y,Y
-10623601.89,3477194.418,73960,309641,EUREKA REIT,HOUSTON,TX,77008,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7947528,-95.43343951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,138,69,N,N
-12583402.81,3898636.784,73961,309642,UNKNOWN309642,GILA BEND,AZ,85337,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.02510558,-113.0386307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11101674.74,3821119.637,73962,309643,UNKNOWN309643,ABILENE,TX,79602,SUBSTATION,NOT AVAILABLE,TAYLOR,48441,USA,32.43933723,-99.72804096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,69,-999999,Y,N
-10885309.72,3541302.923,73963,309644,AUSTIN DAM,AUSTIN,TX,78703,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.29326984,-97.78440097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13624247.7,4571084.35,73964,309645,STANDARD OIL 3,RICHMOND,CA,94801,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.94092851,-122.3886994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,1,115,115,Y,Y
-10481097.66,3957455.033,73965,309646,UNKNOWN309646,TEXARKANA,TX,75503,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.46699481,-94.15330223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-13041341.18,4994445.328,73966,309647,VALMY,GOLCONDA,NV,89414,SUBSTATION,IN SERVICE,HUMBOLDT,32013,USA,40.87855707,-117.1523611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Wikipedia https://en.wikipedia.org/wiki/North_Valmy_Generating_Station,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,8,345,120,N,Y
-13326532.76,4819753.704,73967,309648,SUGAR LOAF,SPANISH SPRINGS,NV,89441,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.68141431,-119.7142806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,The Bureau of Land Management http://preview.tinyurl.com/pscc3je,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,2,360,120,N,Y
-11225055.86,3833095.537,73968,309649,UNKNOWN309649,HERMLEIGH,TX,79526,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.53008581,-100.8363924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,345,69,Y,Y
-11487437.42,3821598.172,73969,309650,EUNICE,EUNICE,NM,88231,SUBSTATION,IN SERVICE,LEA,35025,USA,32.44296513,-103.1934061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-13189339.54,4251804.637,73970,309651,LAKEGEN,LAKE ISABELLA,CA,93240,SUBSTATION,IN SERVICE,KERN,6029,USA,35.64442629,-118.481853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,66,Y,Y
-11379643.88,3719142.7,73971,309652,UNKNOWN309652,ODESSA,TX,79766,SUBSTATION,NOT AVAILABLE,MIDLAND,48329,USA,31.66290611,-102.2250803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-12841426.21,4248427.059,73972,309653,UNKNOWN309653,SEARCHLIGHT,NV,89046,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.61976566,-115.3564943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2016 0:00,IMAGERY,3/20/2018 0:00,1,230,230,N,Y
-11374580.59,3668441.349,73973,309654,UNKNOWN309654,MC CAMEY,TX,79752,SUBSTATION,NOT AVAILABLE,UPTON,48461,USA,31.27443558,-102.179596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11250841.99,3855493.009,73974,309655,UNKNOWN309655,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.699559,-101.0680332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,138,13.8,Y,Y
-10763135.93,3757907.168,73975,309656,UNKNOWN309656,PURDON,TX,76679,SUBSTATION,NOT AVAILABLE,NAVARRO,48349,USA,31.95882642,-96.68689515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-13032160.58,3986045.573,73976,309657,MWD EASTSIDE RES,WINCHESTER,CA,92596,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.6809809,-117.0698904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,N,Y
-11356210.57,3757323.07,73977,309658,UNKNOWN309658,MIDLAND,TX,79706,SUBSTATION,IN SERVICE,MIDLAND,48329,USA,31.95437457,-102.0145753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-10511246.77,3611558.365,73978,309659,TURKEY CREEK,DOUCETTE,TX,75938,SUBSTATION,IN SERVICE,TYLER,48457,USA,30.83669017,-94.42413632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13098472.68,3963532.701,73979,309660,CAPISTRANO,SAN JUAN CAPISTRANO,CA,92675,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.51252754,-117.665582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,138,Y,Y
-13116161.52,4017337.209,73980,309661,UNKNOWN309661,YORBA LINDA,CA,92886,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.91457436,-117.8244837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,-999999,-999999,N,N
-10757140.06,3935918.735,73981,309662,UNKNOWN309662,MCKINNEY,TX,75071,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.30545643,-96.6330333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,Y,Y
-13184338.94,4025816.687,73982,309663,TAHITI,MARINA DEL REY,CA,90292,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.97776416,-118.4369318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,230,66,Y,Y
-13138488.2,4032058.324,73983,309664,PUENTE HILLS,HACIENDA HEIGHTS,CA,91745,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.02424739,-118.0250476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10715419.6,3969161.941,73984,309665,UNKNOWN309665,BONHAM,TX,75418,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.55467937,-96.25825205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,69,Y,Y
-12866046.78,3862499.493,73985,309666,UNKNOWN309666,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.75250849,-115.5776647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,UNVERIFIED,11/30/2018 0:00,2,34.5,34.5,Y,Y
-11179429.78,3690897.459,73986,309667,UNKNOWN309667,SAN ANGELO,TX,76903,SUBSTATION,NOT AVAILABLE,TOM GREEN,48451,USA,31.44669172,-100.4265264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,0,69,-999999,Y,N
-10482758.3,3516824.209,73987,309668,UNKNOWN309668,BEAUMONT,TX,77706,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.103216,-94.16822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,69,69,N,Y
-10891303.21,3574234.58,73988,309669,BLOCKHOUSE,LEANDER,TX,78641,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.54837258,-97.83824136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,138,69,N,N
-13818670.08,4952719.259,73989,309670,NEWBURG,FORTUNA,CA,95540,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.59454102,-124.1352254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10851011.33,3640722.69,73990,309671,UNKNOWN309671,BELTON,TX,76513,SUBSTATION,IN SERVICE,BELL,48027,USA,31.06137705,-97.47629326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,2,69,-999999,Y,N
-13148842.97,4094288.597,73991,309672,VINCENT,ACTON,CA,93550,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.48629958,-118.1180661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,14,500,230,N,N
-10546913.61,3926605.616,73992,309673,UNKNOWN309673,OMAHA,TX,75571,SUBSTATION,IN SERVICE,MORRIS,48343,USA,33.23550816,-94.74453698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,69,-999999,Y,N
-10881728.75,3058858.162,73993,309674,UNKNOWN309674,RAYMONDVILLE,TX,78580,SUBSTATION,IN SERVICE,WILLACY,48489,USA,26.48164573,-97.75223251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,138,69,N,N
-12949797.16,4400662.466,73994,309675,UNKNOWN309675,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.72369048,-116.3300072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-10777204.15,3921653.683,73995,309676,FRISCO,FRISCO,TX,75033,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.19829274,-96.81327212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,5,138,69,N,N
-13061724.9,3913533.186,73996,309677,ENCINA,CARLSBAD,CA,92008,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.13723028,-117.3354712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,4,230,230,N,Y
-13129560.1,3987205.544,73997,309678,KIWI,FOUNTAIN VALLEY,CA,92708,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.68965151,-117.9448451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10830121.82,3850459.33,73998,309679,UNKNOWN309679,FORT WORTH,TX,76140,SUBSTATION,NOT AVAILABLE,TARRANT,48439,USA,32.66149901,-97.28863958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-10859480.49,3728009.176,73999,309680,UNKNOWN309680,VALLEY MILLS,TX,76689,SUBSTATION,NOT AVAILABLE,BOSQUE,48035,USA,31.73067462,-97.55237303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,69,-999999,Y,N
-10818381.34,3699237.697,74000,309681,UNKNOWN309681,WACO,TX,76710,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.5105875,-97.18317309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,138,69,Y,Y
-13068969.44,4034152.551,74001,309682,UNKNOWN309682,BLOOMINGTON,CA,92316,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.039838,-117.40055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,2,66,-999999,Y,N
-10863501.57,3923808.705,74002,309683,UNKNOWN309683,DECATUR,TX,76234,SUBSTATION,NOT AVAILABLE,WISE,48497,USA,33.21449039,-97.58849499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,5,138,69,Y,Y
-12072182.9,4176980.444,74003,309684,UNKNOWN309684,BLUEWATER,NM,87005,SUBSTATION,NOT AVAILABLE,CIBOLA,35006,USA,35.09633529,-108.4462641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-13144757.3,4035673.475,74004,309685,RUSH,ROSEMEAD,CA,91770,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.05115881,-118.0813639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13663853.15,4691597.637,74005,309686,CALISTOGA 199,MIDDLETOWN,CA,95461,SUBSTATION,NOT AVAILABLE,LAKE,6033,USA,38.78973587,-122.7444812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,0,230,-999999,Y,N
-12378474.85,3814190.3,74006,309687,RATTLESNAKE,MARANA,AZ,85653,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.38678771,-111.1977315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,115,115,N,Y
-10604902.06,3466982.948,74007,309688,HARRISBURG,HOUSTON,TX,77012,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71511581,-95.2654561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,4,345,69,N,N
-10817729.58,3730030.32,74008,309689,UNKNOWN309689,GHOLSON,TX,76691,SUBSTATION,NOT AVAILABLE,MCLENNAN,48309,USA,31.74611576,-97.17731824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,345,69,Y,Y
-11149468.16,3964384.936,74009,309690,UNKNOWN309690,PADUCAH,TX,79248,SUBSTATION,IN SERVICE,KING,48269,USA,33.51891041,-100.1573766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10858066.11,3539007.113,74010,309691,DUNLAP,WEBBERVILLE,TX,78653,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.27546067,-97.5396674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,5,345,69,N,N
-11371692.69,4028446.704,74011,309692,UNKNOWN309692,LITTLEFIELD,TX,79339,SUBSTATION,NOT AVAILABLE,LAMB,48279,USA,33.99735374,-102.1536535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-12258335.73,3682269.816,74012,309693,UNKNOWN309693,PALOMINAS,AZ,85615,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.38054821,-110.1185034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13347699.9,4333761.521,74013,309694,UNKNOWN309694,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.24047869,-119.9044283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,230,230,Y,Y
-10976191.71,4003361.593,74014,309695,UNKNOWN309695,LAKESIDE CITY,TX,76310,SUBSTATION,IN SERVICE,ARCHER,48009,USA,33.81032455,-98.60080773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,12,345,69,N,N
-13576126.9,4490713.472,74015,309696,WALSH,SANTA CLARA,CA,95050,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.3693375,-121.9564229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,-999999,Y,N
-10994923,3812420.036,74016,309697,UNKNOWN309697,OLDEN,TX,76448,SUBSTATION,IN SERVICE,EASTLAND,48133,USA,32.37335777,-98.76907378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,8,138,69,N,N
-13451635.52,4507553.137,74017,309698,F ST.,TURLOCK,CA,95380,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.489464,-120.8380979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,69,Y,Y
-13629197.29,4703661.995,74018,309699,PROCESSING SITE,LOWER LAKE,CA,95457,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.87415949,-122.4331623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,60,N,Y
-11843846.19,3731787.388,74019,309700,ASCARTE,EL PASO,TX,79915,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.75953732,-106.3950806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,7,115,69,N,Y
-10635095.97,3467444.791,74020,309701,JEANETTA,HOUSTON,TX,77036,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.71871899,-95.53669257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,8,345,69,N,N
-12692761.45,4212368.028,74021,309702,UNKNOWN309702,KINGMAN,AZ,86409,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.356015,-114.0210161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-13182802.01,4016519.687,74022,309703,EL SEGUNDO,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90847964,-118.4231253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,2,230,230,N,Y
-10938295.43,4006538.682,74023,309704,UNKNOWN309704,HENRIETTA,TX,76365,SUBSTATION,IN SERVICE,CLAY,48077,USA,33.83403492,-98.26037969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,1,-999999,-999999,N,N
-11005354.02,3364913.795,74024,309705,BIG FOOT,BIGFOOT,TX,78057,SUBSTATION,IN SERVICE,FRIO,48163,USA,28.91564411,-98.86277719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/30/2017 0:00,IMAGERY/OTHER,3/30/2017 0:00,2,138,69,Y,Y
-13300675.41,4182381.413,74025,309706,TAFT,TAFT,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.13602218,-119.4820001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,7,115,70,N,Y
-10604256.16,3802064.087,74026,309707,UNKNOWN309707,TYLER,TX,75707,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.29475342,-95.25965386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-11119701.45,3920453.916,74027,309708,UNKNOWN309708,RULE,TX,79547,SUBSTATION,IN SERVICE,HASKELL,48207,USA,33.18927372,-99.88997763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,-999999,N,N
-11057500.81,4056068.219,74028,309709,UNKNOWN309709,TOLBERT,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.20281852,-99.33121981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,138,69,N,N
-13118103.01,4008645.827,74029,309710,UNKNOWN309710,ANAHEIM,CA,92806,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.84975676,-117.8419243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,66,66,Y,Y
-10884195.06,3134974.064,74030,309711,UNKNOWN309711,SARITA,TX,78385,SUBSTATION,IN SERVICE,KENEDY,48261,USA,27.09202736,-97.77438774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,345,138,N,N
-10748260.76,3349332.741,74031,309712,UNKNOWN309712,LOLITA,TX,77971,SUBSTATION,IN SERVICE,JACKSON,48239,USA,28.79305416,-96.55326919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-11334425.08,3780147.579,74032,309713,UNKNOWN309713,STANTON,TX,79782,SUBSTATION,NOT AVAILABLE,MARTIN,48317,USA,32.12817657,-101.8188728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,345,69,Y,Y
-13372671.52,4320223.165,74033,309714,GATES,COALINGA,CA,93234,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.14232775,-120.1287522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,15,500,60,N,Y
-13093861.21,4077042.036,74034,309715,WRIGHTWOOD,WRIGHTWOOD,CA,92397,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.35850027,-117.6241566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-13112466.5,4009738.919,74035,309716,RISER309716,ANAHEIM,CA,92807,RISER,IN SERVICE,ORANGE,6059,USA,33.8579114,-117.7912907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,69,69,Y,Y
-13530047.37,4708749.974,74036,309717,EAST NICOLAUS,EAST NICOLAUS,CA,95659,SUBSTATION,IN SERVICE,SUTTER,6101,USA,38.90973397,-121.5424835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/20/2015 0:00,IMAGERY/OTHER,8/20/2015 0:00,9,115,60,N,Y
-10818354.9,3960104.973,74037,309718,UNKNOWN309718,VALLEY VIEW,TX,76272,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.4868506,-97.18293554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,6,138,69,Y,Y
-10838872.98,3744898.483,74038,309719,UNKNOWN309719,LAGUNA PARK,TX,76634,SUBSTATION,IN SERVICE,BOSQUE,48035,USA,31.85962641,-97.36725262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,4,345,69,Y,Y
-11837066.61,3846322.679,74039,309720,EMRLD,ALAMOGORDO,NM,88310,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.63020937,-106.3341785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-10615613.24,3471741.94,74040,309721,POLK,HOUSTON,TX,77002,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75223801,-95.36167619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-13180732.47,4019646.836,74041,309722,LOSULEUR,LOS ANGELES,CA,90045,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.93179055,-118.4045344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,1,66,66,Y,Y
-10438904.51,3509611.558,74042,309723,UNKNOWN309723,BRIDGE CITY,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.04714674,-93.77427468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,115,115,Y,Y
-13242641.16,4223927.754,74043,309724,UNKNOWN309724,BAKERSFIELD,CA,93308,SUBSTATION,IN SERVICE,KERN,6029,USA,35.44066186,-118.9606696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,-999999,Y,N
-13311795.32,4375285.133,74044,309725,GUARDIAN AND EASTBANK,KINGSBURG,CA,93631,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.54075005,-119.5818919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,115,115,Y,Y
-12858532.05,3912112.013,74045,309726,CALIPATRIA,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.12653933,-115.5101587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,34.5,Y,Y
-12374470.87,3984713.651,74046,309727,ROOSEVELT DAM,ROOSEVELT,AZ,85545,SUBSTATION,IN SERVICE,GILA,4007,USA,33.67102391,-111.1617632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/11/2015 0:00,IMAGERY/OTHER,8/11/2015 0:00,1,115,115,N,Y
-12610973.74,4016181.741,74047,309728,EAGLE EYE,WICKENBURG,AZ,85390,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.90596008,-113.2863045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,4,230,-999999,N,N
-10930911.31,3037416.589,74048,309729,MCCOLL ROAD,EDINBURG,TX,78541,SUBSTATION,NOT AVAILABLE,HIDALGO,48215,USA,26.30911325,-98.19404702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,2,138,69,Y,Y
-13208888.31,4108001.961,74049,309730,CASTAIC,CASTAIC,CA,91384,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.58777791,-118.6574625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,3,230,230,N,Y
-12207967.75,3891134.465,74050,309731,UNKNOWN309731,SAFFORD,AZ,85546,SUBSTATION,NOT AVAILABLE,GRAHAM,4009,USA,32.9685818,-109.6660401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-13350995.07,4794463.894,74051,309732,WASHOE,VERDI,NV,89523,SUBSTATION,IN SERVICE,WASHOE,32031,USA,39.50635209,-119.9340293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,4/2/2015 0:00,IMAGERY/OTHER,4/2/2015 0:00,1,120,120,N,Y
-12815291.44,4332565.495,74052,309733,UNKNOWN309733,NORTH LAS VEGAS,NV,89030,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.23181264,-115.1217217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,138,-999999,N,N
-13667947.21,4696479.459,74053,309734,LAKEVIEW,CLOVERDALE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.82390981,-122.7812588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,2,230,-999999,N,N
-13508448.37,4578324.896,74054,309735,STAGG,STOCKTON,CA,95219,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.99220639,-121.3484564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,8,230,60,N,Y
-10797246.95,3932282.66,74055,309736,KRUGERVILLE,KRUGERVILLE,TX,76227,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.27815354,-96.99331957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,345,69,N,N
-10656533.39,3412814.732,74056,309737,DAMON,DAMON,TX,77430,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.2916152,-95.72926816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11517160.75,3868005.918,74057,309738,UNKNOWN309738,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.79409965,-103.4604153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,1,69,69,Y,Y
-13540368.82,4719047.537,74058,309739,TUDOR,YUBA CITY,CA,95991,SUBSTATION,IN SERVICE,SUTTER,6101,USA,38.98167866,-121.6352026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13156433.31,4171245.677,74059,309740,GOLDTOWN,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.05417447,-118.1862513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13164812.72,4046789.174,74060,309741,ACACIA,GLENDALE,CA,91204,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.13385128,-118.2615248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-13566072.25,4381794.965,74061,309742,UNKNOWN309742,MONTEREY,CA,93940,NOT AVAILABLE,NOT AVAILABLE,MONTEREY,6053,USA,36.58771961,-121.8661005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,3,60,60,Y,Y
-11309530.18,3920393.344,74062,309743,UNKNOWN309743,BUENOS,TX,79373,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.18881835,-101.5952381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,69,69,Y,Y
-13512362.34,4669848.721,74063,309744,AUBURN-WATT,SACRAMENTO,CA,95821,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.63728911,-121.3836161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,Y,Y
-13550155.85,4725100.349,74064,309745,O'BANION,YUBA CITY,CA,95993,SUBSTATION,IN SERVICE,SUTTER,6101,USA,39.023933,-121.723121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,11/22/2016 0:00,IMAGERY/OTHER,11/22/2016 0:00,7,500,230,N,Y
-12467347.3,3946052.796,74065,309746,BARTLETT,PHOENIX,AZ,85042,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.38150687,-111.9960864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,2,69,69,N,Y
-12438796.6,3934135.583,74066,309747,RISER309747,GILBERT,AZ,85297,RISER,IN SERVICE,MARICOPA,4013,USA,33.292068,-111.739611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,69,69,Y,Y
-10763608.18,3885170.492,74067,309748,UNKNOWN309748,GARLAND,TX,75042,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.92362236,-96.69113743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,1,138,69,N,N
-10584881.13,3943574.593,74068,309749,UNKNOWN309749,TALCO,TX,75487,SUBSTATION,NOT AVAILABLE,TITUS,48449,USA,33.36291548,-95.085605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-10714309.62,3703571.77,74069,309750,UNKNOWN309750,TEAGUE,TX,75860,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.54377422,-96.24828086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,1,-999999,-999999,N,N
-11108257.7,3818232.194,74070,309751,ABILENE ELMCREEK,ABILENE,TX,79606,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.41744365,-99.78717674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,69,N,N
-13154883.13,4001058.684,74071,309752,BOWL,LONG BEACH,CA,90806,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.793134,-118.1723258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10622576.58,3542838.901,74072,309753,UNKNOWN309753,CONROE,TX,77301,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.305183,-95.424229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,UNVERIFIED,9/4/2018 0:00,2,138,-999999,Y,N
-10966933.57,3460629.587,74073,309754,PANTHER SPRINGS,TIMBERWOOD PARK,TX,78260,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.66553545,-98.51764047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,2,138,69,N,N
-10445917.89,3678659.454,74074,309755,UNKNOWN309755,HEMPHILL,TX,75948,SUBSTATION,IN SERVICE,SABINE,48403,USA,31.35285566,-93.83727699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,1,-999999,-999999,N,N
-11383250.63,4154043.606,74075,309756,UNKNOWN309756,HEREFORD,TX,79045,SUBSTATION,NOT AVAILABLE,DEAF SMITH,48117,USA,34.92757779,-102.2574803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,-999999,Y,N
-11039903.08,3507423.363,74076,309757,UNKNOWN309757,KERRVILLE,TX,78028,SUBSTATION,IN SERVICE,KERR,48265,USA,30.03013001,-99.17313674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,138,69,N,N
-13172954.64,4017904.539,74077,309758,YUKON,HAWTHORNE,CA,90250,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.91880361,-118.3346649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,5,66,66,N,Y
-11795903.02,4405621.331,74078,309759,NO AGUA,OJO CALIENTE,NM,87549,SUBSTATION,IN SERVICE,TAOS,35055,USA,36.75938726,-105.9643997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-10583284.12,3467677.245,74079,309760,UNKNOWN309760,DEER PARK,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.72053249,-95.0712588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,10/5/2017 0:00,2,69,138,Y,Y
-13020639.12,3872680.266,74080,309761,CLARK HELICOPTER,EL CAJON,CA,92020,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.8293907,-116.9663913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-11857307.74,4178971.366,74081,309762,JUAN TABO,ALBUQUERQUE,NM,87112,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.11096704,-106.5160077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-13099517.53,4035108.838,74082,309763,NAROD,ONTARIO,CA,91762,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.04695618,-117.6749681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11019329.33,3933517.202,74083,309764,UNKNOWN309764,ELBERT,TX,76372,SUBSTATION,NOT AVAILABLE,THROCKMORTON,48447,USA,33.28742454,-98.98831958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,138,Y,Y
-13593706.63,4500487.768,74084,309765,COLORADO POWERSTATION,PALO ALTO,CA,94303,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.43908635,-122.1143443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/9/2015 0:00,IMAGERY/OTHER,3/9/2015 0:00,0,115,-999999,Y,N
-10652617.56,3890278.956,74085,309766,UNKNOWN309766,EMORY,TX,75440,SUBSTATION,IN SERVICE,RAINS,48379,USA,32.96213395,-95.69409166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,138,13.8,Y,Y
-11080543.98,3616178.55,74086,309767,UNKNOWN309767,HEXT,TX,76848,SUBSTATION,IN SERVICE,MENARD,48327,USA,30.87232006,-99.53822014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,69,-999999,N,N
-12086195.4,3768235.486,74087,309768,PLAYAS TAP#2,LORDSBURG,NM,88045,SUBSTATION,IN SERVICE,HIDALGO,35023,USA,32.03751061,-108.5721406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,0,-999999,-999999,N,N
-13305979.67,4479823.118,74088,309769,UNKNOWN309769,NORTH FORK,CA,93643,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.29154808,-119.5296491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,60,60,Y,Y
-12467461.62,3879236.92,74089,309770,UNKNOWN309770,STANFIELD,AZ,85172,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.87886942,-111.9971133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-13636507.65,4560164.088,74090,309771,SAUSALITO,SAUSALITO,CA,94965,SUBSTATION,IN SERVICE,MARIN,6041,USA,37.86352299,-122.4988325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,60,60,N,Y
-10755515.7,3865548.711,74091,309772,WEST MESQUITE,MESQUITE,TX,75149,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77554226,-96.61844143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-10579747.7,3464384.46,74092,309773,UNKNOWN309773,LA PORTE,TX,77571,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.69484069,-95.03949058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,6,138,69,N,N
-11327790.97,4115975.136,74093,309774,UNKNOWN309774,TULIA,TX,79088,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.64672218,-101.7592776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-11863079.32,4173730.602,74094,309775,ALCAZAR,ALBUQUERQUE,NM,87108,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.0724458,-106.5678547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-12723680.12,4097098.878,74095,309776,UNKNOWN309776,LAKE HAVASU CITY,AZ,86404,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,34.50710561,-114.2987632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,0,-999999,-999999,N,N
-10566944.82,3483737.251,74096,309777,UNKNOWN309777,MONT BELVIEU,TX,77521,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.84574562,-94.9244804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-13500456.91,5116855.852,74097,309778,CLEAR LAKE,DAVIS CREEK,CA,96108,SUBSTATION,IN SERVICE,MODOC,6049,USA,41.70475894,-121.2766679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,N,N
-12747993.81,3992519.267,74098,309779,NORTH INTAKE,BLYTHE,CA,92225,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.7293596,-114.5171768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,N,N
