X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13610327.71,4556499.56,74099,309780,OAKLAND D,OAKLAND,CA,94609,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.83752967,-122.2636541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,4,115,115,N,Y
-13486176.05,4878453.744,74100,309781,CARIBOU,TWAIN,CA,95984,SUBSTATION,IN SERVICE,PLUMAS,6063,USA,40.08604328,-121.1483807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,8,230,-999999,N,N
-10546790.79,3681287.02,74101,309782,UNKNOWN309782,LUFKIN,TX,75904,SUBSTATION,IN SERVICE,ANGELINA,48005,USA,31.37301068,-94.74343365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,2,138,138,Y,Y
-13177418.31,4011217.022,74102,309783,UNKNOWN309783,REDONDO BEACH,CA,90278,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.86893705,-118.3747627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,UNVERIFIED,1/15/2019 0:00,2,66,66,Y,Y
-12870245.61,3917143.569,74103,309784,A WHOCH,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.16438398,-115.6153834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,92,Y,Y
-13170335.14,4174496.916,74104,309785,UNKNOWN309785,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.07807958,-118.3111336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10722635.71,3865101.23,74105,309786,UNKNOWN309786,TERRELL,TX,75160,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.77216237,-96.32307542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-12435039.82,3947494.626,74106,309787,UNKNOWN309787,MESA,AZ,85206,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.3923216,-111.7058633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY/OTHER,3/21/2018 0:00,4,69,-999999,N,N
-10614844.23,3433913.565,74107,309788,MANVEL,MANVEL,TX,77578,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.45678166,-95.35476811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,13.8,N,N
-10901787.54,3444215.663,74108,309789,UNKNOWN309789,SEGUIN,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.53733134,-97.93242369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-11134565.98,3789467.583,74109,309790,UNKNOWN309790,BRADSHAW,TX,79562,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.19905073,-100.023508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,Y,Y
-10505680.97,3509584.044,74110,309791,CHINA,CHINA,TX,77713,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.04693279,-94.37413789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,4,230,69,N,N
-10772278.46,3874201.394,74111,309792,GREENVILLE AVE,DALLAS,TX,75206,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.8408721,-96.76902385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,8,136,69,N,N
-13671465.72,4737480.675,74112,309793,LUCERNE,LUCERNE,CA,95464,SUBSTATION,IN SERVICE,LAKE,6033,USA,39.11028074,-122.8128662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,115,69,N,N
-13512494.7,4672840.136,74113,309794,MCCLELLAN-HAGGIN,MCCLELLAN PARK,CA,95652,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.6582764,-121.3848051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10438229.55,3665033.132,74114,309795,UNKNOWN309795,HEMPHILL,TX,75948,SUBSTATION,IN SERVICE,SABINE,48403,USA,31.24826428,-93.76821143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,2,-999999,-999999,N,N
-10729144.31,3882119.971,74115,309796,UNKNOWN309796,ROCKWALL,TX,75189,SUBSTATION,NOT AVAILABLE,ROCKWALL,48397,USA,32.90061716,-96.38154323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,138,69,Y,Y
-10779391.06,3896281.765,74116,309797,NORTH PARKWAY,DALLAS,TX,75287,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.00736636,-96.83291747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY/OTHER,2/7/2017 0:00,4,138,13.8,N,N
-10505281.14,3866170.648,74117,309798,UNKNOWN309798,JEFFERSON,TX,75657,SUBSTATION,IN SERVICE,MARION,48315,USA,32.78023964,-94.37054615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,2,138,69,Y,Y
-10710607.54,3973194.903,74118,309799,UNKNOWN309799,BONHAM,TX,75418,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.58486561,-96.21502454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2015 0:00,IMAGERY,8/24/2015 0:00,2,69,69,Y,Y
-10764179.67,3893070.39,74119,309800,RICHARDSON SPRING CREEK,RICHARDSON,TX,75082,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.98317086,-96.69627115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,Y,Y
-13623949.42,4544849.774,74120,309801,TRANS BAY CABLE FACILITY,SAN FRANCISCO,CA,94107,SUBSTATION,IN SERVICE,SAN FRANCISCO,6075,USA,37.75483426,-122.3860199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.cpuc.ca.gov/Environment/info/aspen/embarc-potrero/toc-dmnd.htm,12/11/2012 0:00,IMAGERY/OTHER,12/3/2018 0:00,2,200,-999999,Y,N
-13554272.48,4675739.823,74121,309802,WOODLAND,WOODLAND,CA,95776,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.67861428,-121.7601014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,2,115,115,Y,Y
-10962109.7,3338026.252,74122,309803,SAN MIGUEL,CHRISTINE,TX,78026,SUBSTATION,IN SERVICE,ATASCOSA,48013,USA,28.70400561,-98.4743069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/14/2017 0:00,IMAGERY,2/14/2017 0:00,11,345,69,N,N
-12994837.78,4017680.609,74123,309804,UNKNOWN309804,WHITE WATER,CA,92230,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.91713432,-116.7346139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,-999999,Y,N
-12389824.04,3835906.258,74124,309805,UNKNOWN309805,RED ROCK,AZ,85658,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.55137107,-111.299683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,-999999,-999999,N,N
-13128333.59,4018748.192,74125,309806,LA HABRA,LA HABRA,CA,90631,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.92509238,-117.9338272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13503451.7,4707756.239,74126,309807,UNKNOWN309807,LINCOLN,CA,95648,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.90278731,-121.3035705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-12970375.65,4006017.519,74127,309808,BELDING,PALM SPRINGS,CA,92262,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.83014597,-116.5148669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,N,N
-10748021.74,3335434.965,74128,309809,UNKNOWN309809,POINT COMFORT,TX,77971,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.68358625,-96.55112207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,69,N,N
-10891695.14,3579057.47,74129,309810,LEANDER,LEANDER,TX,78641,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.5856767,-97.84176213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-10874719.88,3554287.493,74130,309811,MCNEIL,AUSTIN,TX,78758,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.39393351,-97.68927078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,17,138,69,N,N
-12907201.16,4381066.635,74131,309812,INNOVATION,PAHRUMP,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.582466,-115.9473608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/Presentation-PTOProposedMitigationSolutions-Sep25_2014.pdf,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,2,230,230,N,Y
-13181338.62,4014751.704,74132,309813,EL PORTA,MANHATTAN BEACH,CA,90266,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.89529762,-118.4099795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12168680.99,3899211.329,74133,309814,UNKNOWN309814,CLIFTON,AZ,85540,SUBSTATION,NOT AVAILABLE,GREENLEE,4011,USA,33.02943281,-109.3131212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,115,-999999,N,N
-10470782.97,3953345.146,74134,309815,UNKNOWN309815,TEXARKANA,TX,75501,NOT AVAILABLE,NOT AVAILABLE,BOWIE,48037,USA,33.43619076,-94.0606438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,69,-999999,Y,N
-13452569.8,4506700.215,74135,309816,SOUTH TURLOCK,TURLOCK,CA,95380,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.48338428,-120.8464906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,69,Y,Y
-10825434.36,3234115.94,74136,309817,UNKNOWN309817,INGLESIDE,TX,78374,SUBSTATION,NOT AVAILABLE,SAN PATRICIO,48409,USA,27.88208831,-97.24653143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,0,138,69,Y,Y
-12833220.05,4304334.946,74137,309818,UNKNOWN309818,LAS VEGAS,NV,89148,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.02698387,-115.2827772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,2,-999999,-999999,N,N
-11224465.25,3833303.837,74138,309819,UNKNOWN309819,HERMLEIGH,TX,79526,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.53166342,-100.8310869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,69,Y,Y
-13758691.99,4897056.345,74139,309820,FORT STEWARD,ALDERPOINT,CA,95511,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.21377543,-123.596433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-13146984.08,4024713.844,74140,309821,RIVERA,PICO RIVERA,CA,90660,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.96954833,-118.1013674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,12,66,N,Y
-12415038.5,3896370.99,74141,309822,COOLIDGE,COOLIDGE,AZ,85128,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.00803851,-111.5261884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_10_tucson_area,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,6,230,115,N,Y
-10607302.76,3531194.263,74142,309823,UNKNOWN309823,CONROE,TX,77302,SUBSTATION,NOT AVAILABLE,MONTGOMERY,48339,USA,30.21483022,-95.28702194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,138,-999999,Y,N
-13609805.73,4560219.322,74143,309824,BERKELEY T,BERKELEY,CA,94704,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.86391471,-122.258965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-11280013.13,4089303.308,74144,309825,UNKNOWN309825,SILVERTON,TX,79257,NOT AVAILABLE,NOT AVAILABLE,BRISCOE,48045,USA,34.449378,-101.330082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,-999999,-999999,N,N
-11413215.57,3902114.744,74145,309826,LTG PLEASANT HILL,WELLMAN,TX,79316,SUBSTATION,IN SERVICE,TERRY,48445,USA,33.05129685,-102.5266599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,115,69,N,N
-10668777.13,3476215.72,74146,309827,KATY,KATY,TX,77493,SUBSTATION,IN SERVICE,WALLER,48473,USA,29.7871229,-95.83925561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13426865.22,4489405.259,74147,309828,ATWATER,ATWATER,CA,95301,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.35999724,-120.6155824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,6/30/2015 0:00,4,115,115,N,Y
-12955936.82,5012881.539,74148,309829,UNKNOWN309829,TUSCARORA,NV,89834,SUBSTATION,NOT AVAILABLE,ELKO,32007,USA,41.00366007,-116.3851607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY,3/20/2018 0:00,0,120,-999999,N,N
-10873592.21,3521436.718,74149,309830,COLTON,CREEDMOOR,TX,78719,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.13905577,-97.67914078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-10815578.53,3986142.421,74150,309831,UNKNOWN309831,GAINESVILLE,TX,76240,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.68170486,-97.15799503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,-999999,-999999,N,N
-11157128.77,4087607.913,74151,309832,UNKNOWN309832,CHILDRESS,TX,79201,NOT AVAILABLE,NOT AVAILABLE,CHILDRESS,48075,USA,34.436818,-100.226193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-11846603.42,3735020.215,74152,309833,AUSTIN NORTH,EL PASO,TX,79903,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.78422654,-106.4198492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2016 0:00,IMAGERY/OTHER,8/15/2016 0:00,4,115,115,Y,Y
-10873894.99,4018124.608,74153,309834,UNKNOWN309834,NOCONA,TX,76255,SUBSTATION,NOT AVAILABLE,MONTAGUE,48337,USA,33.92044409,-97.68186065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,69,Y,Y
-10629584.41,3465225.619,74154,309835,SHARPSTOWN,HOUSTON,TX,77081,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70140442,-95.48718138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-12486876.97,3974788.11,74155,309836,COOK,GLENDALE,AZ,85304,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.59678767,-112.1715244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/6/2018 0:00,1,69,-999999,N,N
-11862199.21,4176716.618,74156,309837,WINROCK,ALBUQUERQUE,NM,87110,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.09439617,-106.5599485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10838802.45,3630923.129,74157,309838,UNKNOWN309838,LITTLE RIVER-ACADEMY,TX,76554,SUBSTATION,NOT AVAILABLE,BELL,48027,USA,30.98593854,-97.36661905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,138,69,Y,Y
-13455009.28,4294016.128,74158,309839,SALINAS RIVER,SAN ARDO,CA,93450,SUBSTATION,NOT AVAILABLE,MONTEREY,6053,USA,35.95198163,-120.8684048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,0,66,-999999,Y,N
-13385625.03,4318648.641,74159,309840,JACALITIO,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.13090472,-120.2451155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,-999999,Y,N
-12035971.46,4367459.257,74160,309841,UNKNOWN309841,FARMINGTON,NM,87401,SUBSTATION,NOT AVAILABLE,SAN JUAN,35045,USA,36.4842472,-108.1209712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-12859512.57,3895177.924,74161,309842,ALAMORIO,BRAWLEY,CA,92227,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.99905043,-115.5189669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,92,Y,Y
-13190068.88,4037971.693,74162,309843,KENTER CANYON,LOS ANGELES,CA,90049,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.06826245,-118.4884048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,2,230,230,N,Y
-13622042.02,4964260.487,74163,309844,UNKNOWN309844,SHASTA LAKE,CA,96019,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.67321977,-122.3688855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13611201.27,4552662.474,74164,309845,OAKLAND L,OAKLAND,CA,94612,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.81030253,-122.2715014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,3,115,60,Y,Y
-10636342.4,3541829.256,74165,309846,FISH CREEK,CONROE,TX,77304,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.29735228,-95.54788942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-13763553.67,5004651.605,74166,309847,WILLOW CREEK,WILLOW CREEK,CA,95573,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.94784331,-123.6401063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,N,N
-12816332.28,4337606.374,74167,309848,TROPICAL,NORTH LAS VEGAS,NV,89081,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.26833083,-115.1310717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.cityofnorthlasvegas.com/docs/CommDev/Fig_A-9_transmission_line_Andsubstations.pdf,9/26/2016 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,138,-999999,N,N
-11872728.86,4194860.93,74168,309849,SARA-1,RIO RANCHO,NM,87124,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.227649,-106.654538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,Y
-13445940.01,4688084.606,74169,309850,WHITE ROCK,PLACERVILLE,CA,95667,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.76513366,-120.7869342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/22/2015 0:00,IMAGERY/OTHER,5/22/2015 0:00,5,230,230,N,Y
-12865561.9,3922540.338,74170,309851,BANNISTER,NILAND,CA,92257,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.20495741,-115.5733089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,2,230,-999999,Y,N
-13049353.5,4089264.383,74171,309852,APPLE VALLEY,APPLE VALLEY,CA,92308,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.44908965,-117.224337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-13162178.09,3996547.818,74172,309853,DOCK,LONG BEACH,CA,90802,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.75945169,-118.2378575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10790742.8,3874661.067,74173,309854,NE IRVING,IRVING,TX,75062,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.8443414,-96.93489183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2016 0:00,IMAGERY,8/19/2016 0:00,1,138,69,N,N
-10456702.98,3500484.408,74174,309855,UNKNOWN309855,PORT NECHES,TX,77651,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.97614916,-93.93416106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,N,Y
-10778619.77,3865825.644,74175,309856,WEST LEVEE,DALLAS,TX,75212,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77763392,-96.82598883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,9,345,69,N,N
-10910218.11,3022573.132,74176,309857,UNKNOWN309857,MIDWAY NORTH,TX,78599,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.18952264,-98.00815685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,138,69,N,N
-10818741.49,3944457.46,74177,309858,UNKNOWN309858,SANGER,TX,76266,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.36953917,-97.18640835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,138,69,Y,Y
-12943115.58,3988484.153,74178,309859,AVE 48,LA QUINTA,CA,92253,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.6992079,-116.2699855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-11868432.15,4206185.288,74179,309860,PACHMANN,RIO RANCHO,NM,87144,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.310705,-106.61594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,Y
-13032584.56,3907673.409,74180,309861,FELICIA,ESCONDIDO,CA,92025,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.093141,-117.073699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/25/2015 0:00,IMAGERY/OTHER,6/25/2015 0:00,2,69,69,N,Y
-11386768.32,3629665.02,74181,309862,BAKERSFIELD,BAKERSFIELD,TX,79744,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.97624909,-102.2890801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,345,69,Y,Y
-13377522.37,4879004.579,74182,309863,HERLONG,DOYLE,CA,96109,SUBSTATION,IN SERVICE,LASSEN,6035,USA,40.08982897,-120.1723281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-13579808.32,4710931.134,74183,309864,DUNNIGAN,DUNNIGAN,CA,95937,SUBSTATION,IN SERVICE,YOLO,6113,USA,38.9249789,-121.9894937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-12981248.85,4891618.885,74184,309865,UNKNOWN309865,AUSTIN,NV,89310,SUBSTATION,NOT AVAILABLE,LANDER,32015,USA,40.17646472,-116.6125425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,-999999,-999999,N,N
-13387316.57,4148864.066,74185,309866,GAREY,SANTA MARIA,CA,93454,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.88942123,-120.2603109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,60,Y,Y
-13513920.39,4670962.323,74186,309867,UNKNOWN309867,NORTH HIGHLANDS,CA,95660,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.64510268,-121.3976123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,2,60,60,Y,Y
-13226485.68,4190394.734,74187,309868,SYCAMORE GRIMMWAY FARM,ARVIN,CA,93203,SUBSTATION,IN SERVICE,KERN,6029,USA,35.19486927,-118.8155424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,66,Y,Y
-13401520.22,4385924.577,74188,309869,UNKNOWN309869,CANTUA CREEK,CA,93608,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.61750067,-120.3879045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,2,-999999,-999999,N,N
-10773446.17,3897062.246,74189,309870,UNKNOWN309870,PLANO,TX,75093,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.01324574,-96.7795136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,13.8,N,N
-13111085.33,3968778.76,74190,309871,UNKNOWN309871,LAGUNA BEACH,CA,92651,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.55181076,-117.7788835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,2,66,66,Y,Y
-13311195.6,4319717.58,74191,309872,WAUKENA,HANFORD,CA,93230,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.13865996,-119.5765046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-10760331.65,3883848.669,74192,309873,FAIRDALE,GARLAND,TX,75042,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.9136547,-96.66170385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,4,138,69,N,N
-10614032.77,3382744.505,74193,309874,RIWOOD,OYSTER CREEK,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.05575651,-95.34747859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2015 0:00,IMAGERY,6/25/2015 0:00,2,138,69,Y,Y
-11473489.52,3601573.265,74194,309875,BELDING,FORT STOCKTON,TX,79735,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.759642,-103.06811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,69,69,N,Y
-11416791.87,3956421.998,74195,309876,UNKNOWN309876,SUNDOWN,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.45925313,-102.5587863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,230,69,N,N
-10616505.74,3376962.085,74196,309877,HOFMAN,CLUTE,TX,77541,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.01033948,-95.36969371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2015 0:00,IMAGERY,6/25/2015 0:00,1,138,69,N,N
-10781382.88,4006066.284,74197,309878,UNKNOWN309878,GORDONVILLE,TX,76245,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.83050987,-96.85081024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,1,69,69,Y,Y
-10574851.76,3516938.362,74198,309879,UNKNOWN309879,DAYTON,TX,77535,SUBSTATION,NOT AVAILABLE,LIBERTY,48291,USA,30.10410314,-94.99550967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-11389711.27,4143238.878,74199,309880,PANDA,JOEL,TX,79045,SUBSTATION,IN SERVICE,DEAF SMITH,48117,USA,34.84796158,-102.3155171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,115,69,N,N
-11862888.88,4178785.722,74200,309881,MENAUL,ALBUQUERQUE,NM,87110,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.10960282,-106.5661439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-12853667.06,3906346.035,74201,309882,ALHAMBRA,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.0831507,-115.4664558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, California Energy Commission http://www.energy.ca.gov/maps/",3/7/2019 0:00,IMAGERY/OTHER,3/7/2019 0:00,0,-999999,-999999,N,N
-11594318.63,3793225.484,74202,309883,NAVAJO MALAGA,LOVING,NM,88256,SUBSTATION,NOT AVAILABLE,EDDY,35015,USA,32.22761216,-104.1535364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13356771.54,4704083.322,74203,309884,MEYERS,SOUTH LAKE TAHOE,CA,96150,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.87710603,-119.9859202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/10/2015 0:00,IMAGERY/OTHER,3/10/2015 0:00,1,120,120,Y,Y
-11443862.13,3917622.635,74204,309885,UNKNOWN309885,PLAINS,TX,79355,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.16798641,-102.8019626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,115,69,N,N
-12925595.01,3971133.041,74205,309886,UNKNOWN309886,THERMAL,CA,92274,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.56943414,-116.1125955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,92,92,Y,Y
-10899208.38,3869195.842,74206,309887,UNKNOWN309887,WEATHERFORD,TX,76088,SUBSTATION,NOT AVAILABLE,PARKER,48367,USA,32.80308484,-97.90925475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,4,138,-999999,Y,N
-10826310.6,3852239.195,74207,309888,UNKNOWN309888,FORT WORTH,TX,76119,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.67495854,-97.25440278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-10773667.69,3840471.176,74208,309889,LANCASTER,LANCASTER,TX,75146,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.5859299,-96.78150349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,2,138,69,N,N
-11233859.76,3815912.732,74209,309890,UNKNOWN309890,COLORADO CITY,TX,79512,SUBSTATION,NOT AVAILABLE,MITCHELL,48335,USA,32.39985285,-100.9154792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,2,345,69,Y,Y
-13508241.12,4680870.596,74210,309891,DON JULIO-LORAC VISTA,ANTELOPE,CA,95843,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.71458642,-121.3465946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10458199.51,3500799.09,74211,309892,UNKNOWN309892,PORT NECHES,TX,77651,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.97859782,-93.94760465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,1,138,69,Y,Y
-13400510.7,4767510.846,74212,309893,SUMMIT,SODA SPRINGS,CA,95728,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.31928984,-120.3788357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,N,N
-10641060.16,3980316.685,74213,309894,UNKNOWN309894,PARIS,TX,75460,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.63814551,-95.59026985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,69,Y,Y
-10747775.48,3852094.801,74214,309895,SEAGOVILLE,SEAGOVILLE,TX,75159,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.67386669,-96.54890986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-13482819.18,4671980.345,74215,309896,CAVITT,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.65224487,-121.1182254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,115,Y,Y
-13261981.59,4345505.935,74216,309897,VENIDA,EXETER,CA,93221,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.32552414,-119.1344076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-13174351.09,4051938.223,74217,309898,MACNEIL,BURBANK,CA,91505,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.17212896,-118.3472095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,5,66,66,N,Y
-10988967.42,3951473.671,74218,309899,UNKNOWN309899,HOLLIDAY,TX,76366,SUBSTATION,IN SERVICE,ARCHER,48009,USA,33.42216022,-98.71557393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,138,-999999,Y,N
-10885688.67,3566866.838,74219,309900,AVERY RANCH,AUSTIN,TX,78717,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.49135683,-97.78780514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-13178377.37,4178475.294,74220,309901,UNKNOWN309901,TEHACHAPI,CA,93561,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.10732154,-118.3833781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,1,230,230,Y,Y
-13266169.45,4585465.76,74221,309902,LUNDY,MONO CITY,CA,93541,SUBSTATION,IN SERVICE,MONO,6051,USA,38.04274324,-119.1720278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,55,Y,Y
-12457694,3958320,74222,309903,BEELINE,SCOTTSDALE,AZ,85257,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.47347644,-111.9093693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,0,69,-999999,Y,N
-10872113.95,3557610.355,74223,309904,TECH RIDGE,AUSTIN,TX,78753,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.41967756,-97.66586136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-13134293.99,4046771.54,74224,309905,BRADBURY,MONROVIA,CA,91016,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.13372016,-117.9873703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-10773912.17,3462941.536,74225,309906,UNKNOWN309906,WEIMAR,TX,78962,SUBSTATION,IN SERVICE,COLORADO,48089,USA,29.68358027,-96.78369976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11506575.86,3625905.354,74226,309907,BARILLA JUNCTION,FORT STOCKTON,TX,79735,SUBSTATION,NOT AVAILABLE,PECOS,48371,USA,30.94728782,-103.3653296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,AEPSC and Oncor Barilla Junction Transmission Project http://www.ercot.com/content/wcm/key_documents_lists/77730/AEPSC_and_Oncor_Barilla_Junction_Area_Improvement_Project__EIR_Update.pdf,6/21/2016 0:00,IMAGERY,4/10/2017 0:00,8,138,69,N,N
-10807216.54,3977945.672,74227,309908,UNKNOWN309908,GAINESVILLE,TX,76240,NOT AVAILABLE,NOT AVAILABLE,COOKE,48097,USA,33.620411,-97.082878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,138,Y,Y
-12638995.2,4021095.482,74228,309909,HARCUVAR,SALOME,AZ,85348,SUBSTATION,IN SERVICE,LA PAZ,4012,USA,33.94258712,-113.5380257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,4,230,-999999,N,N
-11245893.07,3859324.11,74229,309910,UNKNOWN309910,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.72851535,-101.0235763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,115,13.8,Y,Y
-10653058.06,3979798.731,74230,309911,UNKNOWN309911,BROOKSTON,TX,75421,SUBSTATION,IN SERVICE,LAMAR,48277,USA,33.63427167,-95.69804877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2015 0:00,IMAGERY,8/21/2015 0:00,2,69,69,Y,Y
-11192211.88,4248494.883,74231,309912,MIAMI WIND,MIAMI,TX,79059,SUBSTATION,IN SERVICE,ROBERTS,48393,USA,35.62026094,-100.54135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2019 0:00,IMAGERY,4/29/2019 0:00,2,345,40,N,Y
-10669010.08,3487519.668,74232,309913,FREEMAN,KATY,TX,77493,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.87521274,-95.84134824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,Y,Y
-13520445.31,4653774.681,74233,309914,FRUITRIDGE & 44TH,LEMON HILL,CA,95824,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.52441096,-121.4562267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13433457.02,4530364.098,74234,309915,UNKNOWN309915,WATERFORD,CA,95386,SUBSTATION,NOT AVAILABLE,STANISLAUS,6099,USA,37.65187938,-120.6747976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,66,-999999,Y,N
-10566778.02,3424120.503,74235,309916,TEJAS,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.38015268,-94.922982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-11288677.79,3920111.827,74236,309917,GRAHAM,POST,TX,79356,SUBSTATION,IN SERVICE,GARZA,48169,USA,33.18670195,-101.407918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,115,69,N,N
-11031802.4,3503594.166,74237,309918,KERRVILLE LEGION,KERRVILLE,TX,78028,SUBSTATION,IN SERVICE,KERR,48265,USA,30.00034481,-99.10036704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-13515327.41,4664725.633,74238,309919,BELL COTTAGE,ARDEN-ARCADE,CA,95825,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60133206,-121.4102518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-11228324.26,4244676.518,74239,309920,UNKNOWN309920,PAMPA,TX,79065,NOT AVAILABLE,NOT AVAILABLE,GRAY,48179,USA,35.592373,-100.865753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,230,-999999,Y,N
-10823934.1,3512026.759,74240,309921,UNKNOWN309921,HILLS PRAIRIE,TX,78602,SUBSTATION,IN SERVICE,BASTROP,48021,USA,30.06592542,-97.23305437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2015 0:00,IMAGERY,8/25/2015 0:00,2,138,69,Y,Y
-10770365.3,3874651.388,74241,309922,ABRAMS RD,DALLAS,TX,75214,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.84426835,-96.75183767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY/OTHER,1/10/2017 0:00,4,138,69,N,N
-10882011.44,3793780.506,74242,309923,UNKNOWN309923,GLEN ROSE,TX,76043,SUBSTATION,NOT AVAILABLE,SOMERVELL,48425,USA,32.23182977,-97.75477197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,1,69,-999999,Y,N
-10722323.77,3836161.746,74243,309924,UNKNOWN309924,OAK GROVE,TX,75142,SUBSTATION,NOT AVAILABLE,KAUFMAN,48257,USA,32.5533056,-96.32027326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,-999999,Y,N
-10716661.65,3592261.526,74244,309925,UNKNOWN309925,COLLEGE STATION,TX,77845,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.68773408,-96.26940957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-10815401.97,3857009.533,74245,309926,UNKNOWN309926,PANTEGO,TX,76013,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.71102236,-97.15640897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,13.8,Y,Y
-13273002.19,4262027.465,74246,309927,PANDOL,DELANO,CA,93215,SUBSTATION,IN SERVICE,KERN,6029,USA,35.71901962,-119.2334073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,1,66,66,Y,Y
-10815638.73,3916790.951,74247,309928,FORT WORTH,DENTON,TX,76226,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.16173231,-97.15853579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-10733608.17,3343190.12,74248,309929,CARANCAHUA,PORT ALTO,TX,77971,SUBSTATION,IN SERVICE,JACKSON,48239,USA,28.74468503,-96.42164275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-10492342.35,3834837.108,74249,309930,UNKNOWN309930,SCOTTSVILLE,TX,75672,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.54327512,-94.25431504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,115,69,Y,Y
-11348011.08,4012148.818,74250,309931,UNKNOWN309931,ALLEY,TX,79311,SUBSTATION,IN SERVICE,HALE,48189,USA,33.87588689,-101.940918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,69,13.8,N,N
-13609617.24,4591505.602,74251,309932,MARE ISLAND,VALLEJO,CA,94592,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.0854608,-122.2572718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-13174932.53,4168669.786,74252,309933,OAKWIND,MOJAVE,CA,93560,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.03522996,-118.3524326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-11443748.64,3925388.229,74253,309934,UNKNOWN309934,PLAINS,TX,79355,SUBSTATION,IN SERVICE,YOAKUM,48501,USA,33.22636056,-102.8009431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,115,69,N,N
-11104648.81,3810667.435,74254,309935,UNKNOWN309935,ABILENE,TX,79606,SUBSTATION,IN SERVICE,TAYLOR,48441,USA,32.36005988,-99.75475752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,N,N
-12050621.64,4372542.373,74255,309936,UNKNOWN309936,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.520952,-108.252576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-10599388.53,3787725.856,74256,309937,UNKNOWN309937,WHITEHOUSE,TX,75791,SUBSTATION,IN SERVICE,SMITH,48423,USA,32.18580992,-95.21592722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY,8/7/2015 0:00,1,345,69,N,N
-13619623.04,4570892.823,74257,309938,BARRETT,RICHMOND,CA,94804,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.93957162,-122.3471554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,60,60,Y,Y
-12474536.25,3981057.322,74258,309939,UNKNOWN309939,PHOENIX,AZ,85022,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.64368451,-112.0606657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,1,69,69,N,Y
-11103186.24,4026405.593,74259,309940,UNKNOWN309940,CROWELL,TX,79227,NOT AVAILABLE,NOT AVAILABLE,FOARD,48155,USA,33.982151,-99.741619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-10508148.99,3834277.31,74260,309941,UNKNOWN309941,MARSHALL,TX,75670,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.53903585,-94.39630845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,7,345,69,N,N
-11229938.59,3925735.223,74261,309942,UNKNOWN309942,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,KENT,48263,USA,33.22896801,-100.8802548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,0,345,69,Y,Y
-12455108.99,3994547.135,74262,309943,UNKNOWN309943,SCOTTSDALE,AZ,85262,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.7445085,-111.8861477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-13595470.08,4578566.963,74263,309944,ALHAMBRA,MARTINEZ,CA,94553,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.9939201,-122.1301857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,4,115,115,N,Y
-10747640.75,3873685.664,74264,309945,LAKE HUBBARD,DALLAS,TX,75043,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.83697956,-96.54769957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,9,138,69,N,N
-10758619.83,3350953.01,74265,309946,UNKNOWN309946,LA SALLE,TX,77957,SUBSTATION,IN SERVICE,JACKSON,48239,USA,28.80580898,-96.64632629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,69,N,N
-12974611.34,4016793.679,74266,309947,INDEGO,PALM SPRINGS,CA,92240,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.91052233,-116.5529167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-10732064.42,3588156.485,74267,309948,UNKNOWN309948,BRYAN,TX,77803,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.65601675,-96.40777499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/10/2017 0:00,IMAGERY,5/10/2017 0:00,2,138,69,N,N
-10889214.06,3537802.775,74268,309949,BARTON,AUSTIN,TX,78746,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.26611702,-97.8194742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,3,138,69,N,N
-13179214.76,4016655.281,74269,309950,WESBASIN,EL SEGUNDO,CA,90245,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.90949053,-118.3909005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13424119.83,4169435.016,74270,309951,UNION OIL,ARROYO GRANDE,CA,93420,SUBSTATION,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.04085833,-120.5909202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,115,115,Y,Y
-13299892.29,4179543.885,74271,309952,UNKNOWN309952,TAFT,CA,93268,SUBSTATION,IN SERVICE,KERN,6029,USA,35.11517414,-119.4749652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,0,-999999,-999999,N,N
-10876315.89,3866236.37,74272,309953,UNKNOWN309953,WEATHERFORD,TX,76087,SUBSTATION,IN SERVICE,PARKER,48367,USA,32.78073601,-97.70360796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,69,69,N,Y
