X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13562070.79,4597057.498,74273,309954,BIRDS LANDING,BIRDS LANDING,CA,94571,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.1247053,-121.8301547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/27/2016 0:00,IMAGERY/OTHER,9/27/2016 0:00,4,230,230,N,Y
-11365556.63,4183981.571,74274,309955,BUSHLAND,BUSHLAND,TX,79119,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.14777659,-102.0985324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,230,115,N,N
-13490776.33,4769212.488,74275,309956,COLGATE,DOBBINS,CA,95935,SUBSTATION,IN SERVICE,YUBA,6115,USA,39.33111458,-121.1897057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,3,230,60,N,Y
-10968057.82,4008053.571,74276,309957,UNKNOWN309957,WICHITA FALLS,TX,76308,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.84533811,-98.52773979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,1,138,13.8,N,N
-13163297.23,4192055.32,74277,309958,UNKNOWN309958,TEHACHAPI,CA,93561,SUBSTATION,IN SERVICE,KERN,6029,USA,35.20705872,-118.2479109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,-999999,Y,N
-13523426.37,4660537.122,74278,309959,STATION B,SACRAMENTO,CA,95811,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57192106,-121.4830061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,8,230,115,N,Y
-11321382.27,4274637.316,74279,309960,UNKNOWN309960,FRITCH,TX,79086,SUBSTATION,IN SERVICE,MOORE,48341,USA,35.81093433,-101.7017073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,1,115,115,N,Y
-12757046.97,4184053.209,74280,309961,UNKNOWN309961,LAUGHLIN,NV,89029,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.14830279,-114.5985027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,500,500,N,Y
-10825995.39,3847622.636,74281,309962,EVERMAN,FORT WORTH,TX,76140,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.64004343,-97.25157128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,13,345,69,N,N
-11461499.97,3708798.57,74282,309963,UNKNOWN309963,THORNTONVILLE,TX,79756,SUBSTATION,IN SERVICE,WARD,48475,USA,31.58378103,-102.960406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,138,69,N,N
-10458486.99,3557510.543,74283,309964,UNKNOWN309964,BUNA,TX,77612,SUBSTATION,IN SERVICE,JASPER,48241,USA,30.41890436,-93.95018708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2015 0:00,IMAGERY,9/17/2015 0:00,2,138,69,N,N
-10828685.22,3830876.915,74284,309965,UNKNOWN309965,BURLESON,TX,76028,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.51328089,-97.27573444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,138,Y,Y
-10704461.44,3870983.854,74285,309966,UNKNOWN309966,TERRELL,TX,75161,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.81658451,-96.15981322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,2,-999999,-999999,N,N
-11460920.73,3623299.863,74286,309967,FORT STOCKTON,FORT STOCKTON,TX,79735,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.92721218,-102.9552026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,AEPSC and Oncor Barilla Junction Transmission Project http://www.ercot.com/content/wcm/key_documents_lists/77730/AEPSC_and_Oncor_Barilla_Junction_Area_Improvement_Project__EIR_Update.pdf,6/21/2016 0:00,IMAGERY,4/10/2017 0:00,4,138,69,N,N
-10761670.43,3880633.699,74287,309968,UNKNOWN309968,GARLAND,TX,75041,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.88940642,-96.67373034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,1,69,69,Y,Y
-11807427.73,3876663.922,74288,309969,UNKNOWN309969,HOLLOMAN AFB,NM,88330,NOT AVAILABLE,NOT AVAILABLE,OTERO,35035,USA,32.859456,-106.067928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,115,115,Y,Y
-13177236.53,3997538.551,74289,309970,CREST,RANCHO PALOS VERDES,CA,90275,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.76685055,-118.3731298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10837505.44,3641999.836,74290,309971,UNKNOWN309971,TEMPLE,TX,76504,SUBSTATION,NOT AVAILABLE,BELL,48027,USA,31.07120431,-97.35496782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,138,Y,Y
-11728953.64,3655744.374,74291,309972,SIERRA BLANCA,SIERRA BLANCA,TX,79851,SUBSTATION,IN SERVICE,HUDSPETH,48229,USA,31.1769002,-105.3629832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY/OTHER,1/11/2016 0:00,2,69,69,N,Y
-13212078.01,4138838.598,74292,309973,ALAMO,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.81551538,-118.6861162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11232458.48,3856085.163,74293,309974,UNKNOWN309974,SNYDER,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.70403525,-100.9028913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,138,13.8,Y,Y
-10488000.61,3500069.895,74294,309975,UNKNOWN309975,FANNETT,TX,77713,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.97292357,-94.21531251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,2,138,69,Y,Y
-10875755.18,3576667.913,74295,309976,ROUND ROCK WESTINGHOUSE,ROUND ROCK,TX,78681,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.56719573,-97.69857104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/8/2017 0:00,IMAGERY,2/8/2017 0:00,2,138,69,Y,Y
-11495478.58,4047868.367,74296,309977,#3,PORTALES,NM,88130,SUBSTATION,IN SERVICE,ROOSEVELT,35041,USA,34.14187536,-103.265641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-12516818.93,4113697.936,74297,309978,UNKNOWN309978,PRESCOTT,AZ,86305,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,34.62989151,-112.4404975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-13499568.26,4755410.272,74298,309979,NARROWS,SMARTSVILLE,CA,95977,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.23514504,-121.2686849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,69,69,Y,Y
-10959582.05,3029489.822,74299,309980,UNKNOWN309980,PENITAS,TX,78576,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.24526427,-98.45160059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,138,69,N,N
-10789002.52,3335684.646,74300,309981,UNKNOWN309981,VICTORIA,TX,77905,SUBSTATION,NOT AVAILABLE,VICTORIA,48469,USA,28.68555391,-96.91925861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,138,-999999,Y,N
-13600485.86,4498852.6,74301,309982,STANFORD,STANFORD,CA,94305,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.4274224,-122.1752432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,0,60,-999999,Y,N
-13018435.48,4088715.365,74302,309983,LUCERNE,LUCERNE VALLEY,CA,92356,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.44502255,-116.9465957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-11268030.26,3888131.395,74303,309984,UNKNOWN309984,FLUVANNA,TX,79517,SUBSTATION,IN SERVICE,BORDEN,48033,USA,32.945946,-101.222438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,-999999,-999999,N,N
-10883321.52,3649970.209,74304,309985,UNKNOWN309985,FORT HOOD,TX,76544,SUBSTATION,NOT AVAILABLE,BELL,48027,USA,31.13251105,-97.76654067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,0,138,-999999,Y,N
-11228276.72,4224859.221,74305,309986,BOWERS,LEFORS,TX,79065,SUBSTATION,IN SERVICE,GRAY,48179,USA,35.44747873,-100.8653259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,4,230,115,N,N
-13274940.79,4285799.917,74306,309987,EARLIMART,EARLIMART,CA,93219,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.8922112,-119.2508221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13056647.78,4084353.77,74307,309988,HESPERIA,HESPERIA,CA,92345,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.41270504,-117.2898626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-12619549.87,4190074.294,74308,309989,ROUND VALLEY,KINGMAN,AZ,86401,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.19251689,-113.3633452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/7/2015 0:00,IMAGERY/OTHER,5/7/2015 0:00,4,230,-999999,N,N
-13120381.97,4002286.378,74309,309990,DEADEND309990,ORANGE,CA,92868,DEAD END,NOT AVAILABLE,ORANGE,6059,USA,33.80229881,-117.8623966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-10618717.77,3463689.873,74310,309991,PLAZA,HOUSTON,TX,77054,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.68942037,-95.38956473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,69,N,N
-10827652.58,3898707.921,74311,309992,UNKNOWN309992,NORTHLAKE,TX,76262,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.02564137,-97.26645806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-10785946.01,3877420.885,74312,309993,LOMBARDY LN,DALLAS,TX,75220,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.86516777,-96.89180151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2016 0:00,IMAGERY/OTHER,8/22/2016 0:00,4,138,69,N,N
-10772846.32,3313941.636,74313,309994,UNKNOWN309994,LONG MOTT,TX,77979,SUBSTATION,IN SERVICE,CALHOUN,48057,USA,28.51406538,-96.77412501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,5,138,69,N,N
-10795004.04,3356085.25,74314,309995,UNKNOWN309995,VICTORIA,TX,77904,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.84619987,-96.97317117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-11501572.03,3892584.917,74315,309996,UNKNOWN309996,LOVINGTON,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.97951258,-103.3203794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,13.8,N,N
-11503324.82,4098290.407,74316,309997,RANCHVILLE,CLOVIS,NM,88101,SUBSTATION,IN SERVICE,CURRY,35009,USA,34.51592559,-103.3361251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-13557193.7,4581244.738,74317,309998,G-P GYPSUM,ANTIOCH,CA,94509,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,38.01287471,-121.7863431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,3,60,60,Y,Y
-11302429.27,3732629.345,74318,309999,UNKNOWN309999,GARDEN CITY,TX,79739,SUBSTATION,IN SERVICE,GLASSCOCK,48173,USA,31.76596801,-101.5314496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,1,138,69,Y,Y
-11472285.57,4135746.82,74319,310000,UNKNOWN310000,BROADVIEW,NM,88112,SUBSTATION,NOT AVAILABLE,CURRY,35009,USA,34.79271,-103.0572947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-13116666.21,4015314.573,74320,310001,RISER310001,YORBA LINDA,CA,92886,RISER,IN SERVICE,ORANGE,6059,USA,33.89949457,-117.8290173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-13744916.2,4929105.287,74321,310002,LOW GAP,MAD RIVER,CA,95526,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.43327126,-123.472683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13432605.68,4926799.57,74322,310003,UNKNOWN310003,SUSANVILLE,CA,96130,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.41750377,-120.6671499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13663460.21,4711992.972,74323,310004,KONOCTI,KELSEYVILLE,CA,95451,SUBSTATION,IN SERVICE,LAKE,6033,USA,38.93239929,-122.7409514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,60,60,N,Y
-12801524.94,4306188.121,74324,310005,UNKNOWN310005,HENDERSON,NV,89015,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.0404461,-114.9980551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,230,-999999,N,N
-13514076.05,4668467.787,74325,310006,EDISON-BALL,ARDEN-ARCADE,CA,95821,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.62759862,-121.3990106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,69,69,N,N
-12877482.25,3870298.703,74326,310007,NAVY BASE,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.81141179,-115.6803913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-13323576.6,4221779.506,74327,310008,MOBIL SOUTH BELRIDGE,MC KITTRICK,CA,93251,SUBSTATION,IN SERVICE,KERN,6029,USA,35.4249379,-119.687725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,-999999,Y,N
-13331866.88,4790107.858,74328,310009,UNKNOWN310009,RENO,NV,89502,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.4761539,-119.7621979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-10935885.38,4030506.265,74329,310010,UNKNOWN310010,PETROLIA,TX,76377,SUBSTATION,NOT AVAILABLE,CLAY,48077,USA,34.01269115,-98.23872978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,1,69,-999999,Y,N
-11319509.58,3919225.946,74330,310011,GRASSLAND,TAHOKA,TX,79373,SUBSTATION,IN SERVICE,LYNN,48305,USA,33.18004172,-101.6848846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,230,69,N,N
-13527620.5,4666473.205,74331,310012,W. EL CAMINO-15,SACRAMENTO,CA,95833,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.61359964,-121.5206825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-13117677.68,4013872.199,74332,310013,UNKNOWN310013,PLACENTIA,CA,92870,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.8887393,-117.8381035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2018 0:00,UNVERIFIED,12/14/2018 0:00,1,66,66,Y,Y
-12480004.42,3959468.631,74333,310014,ENCANTO,PHOENIX,AZ,85015,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48208295,-112.1097871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Arizona Corporation Commission http://preview.tinyurl.com/nkregtd,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,6,230,69,N,Y
-10819793.88,3696184.614,74334,310015,UNKNOWN310015,WACO,TX,76712,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.48720244,-97.19586209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,69,N,N
-10835406.73,3811635.314,74335,310016,KEENE,KEENE,TX,76031,SUBSTATION,IN SERVICE,JOHNSON,48251,USA,32.36740393,-97.33611476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-10837966.12,3557266.936,74336,310017,ELGIN SWITCHING,COUPLAND,TX,78621,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.41701722,-97.35910612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,6,69,69,N,Y
-11738000.11,4398850.729,74337,310018,RED RIVER,QUESTA,NM,87556,SUBSTATION,IN SERVICE,TAOS,35055,USA,36.7106444,-105.444249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-13197933.6,4079826.061,74338,310019,NEWHALL,SANTA CLARITA,CA,91355,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.37914348,-118.5590547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13039531.25,3872508.294,74339,310020,GENERAL DYNAMICS,SAN DIEGO,CA,92123,SUBSTATION,NOT AVAILABLE,SAN DIEGO,6073,USA,32.82809257,-117.1361022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,0,66,-999999,Y,N
-10528607.27,3500052.436,74340,310021,UNKNOWN310021,DEVERS,TX,77538,SUBSTATION,NOT AVAILABLE,LIBERTY,48291,USA,29.9727877,-94.58008829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-10481328.42,3492817.61,74341,310022,UNKNOWN310022,FANNETT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,29.916472,-94.15537516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-10661768.08,3449602.475,74342,310023,UNKNOWN310023,RICHMOND,TX,77469,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.57942404,-95.77629225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-13522723.77,4653804.457,74343,310024,FRUITRIDGE & 28TH,SACRAMENTO,CA,95824,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.52462022,-121.4766944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13608025.95,4547318.919,74344,310025,JENNEY,ALAMEDA,CA,94501,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.77236909,-122.2429769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-13156360.35,4009901.861,74345,310026,LINDEN,LONG BEACH,CA,90805,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.85912691,-118.1855959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13660314.51,4633093.646,74346,310027,BELLVUE,SANTA ROSA,CA,95407,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.37891989,-122.7126931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-13265602.29,4055144.634,74347,310028,OXGEN,OXNARD,CA,93030,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.19595643,-119.1669329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13459316.46,4507673.579,74348,310029,WALNUT,TURLOCK,CA,95380,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.49032248,-120.9070969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/18/2015 0:00,IMAGERY/OTHER,5/18/2015 0:00,2,230,230,N,Y
-10793489.96,3848811.477,74349,310030,EAGLE FORD,DALLAS,TX,75249,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.64903596,-96.95957001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/13/2017 0:00,IMAGERY,1/13/2017 0:00,2,138,69,N,N
-10607443.27,3495206.904,74350,310031,LOCKWOOD,KINWOOD,TX,77396,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.93507373,-95.28828412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-12960633.14,4418395.804,74351,310032,UNKNOWN310032,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.85126881,-116.4273484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,0,-999999,-999999,N,N
-12741430.13,4367029.25,74352,310033,UNKNOWN310033,OVERTON,NV,89040,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.48114135,-114.4582143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,1,69,-999999,Y,N
-12485840.37,3943653.396,74353,310034,IRVIN,LAVEEN,AZ,85339,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.36350672,-112.1622124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2015 0:00,IMAGERY/OTHER,8/4/2015 0:00,2,69,69,N,Y
-12811243.28,4333822.925,74354,310035,ANDREWS,NORTH LAS VEGAS,NV,89081,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.24092358,-115.0853564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,1,138,138,N,Y
-10716443.06,3399469.507,74355,310036,UNKNOWN310036,EL CAMPO,TX,77437,SUBSTATION,IN SERVICE,WHARTON,48481,USA,29.18700756,-96.26744595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-13609157.13,4593333.402,74356,310037,VALLEJO C,VALLEJO,CA,94590,SUBSTATION,NOT AVAILABLE,SOLANO,6095,USA,38.09838323,-122.2531385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-12211683.73,3681100.87,74357,310038,UNKNOWN310038,DOUGLAS,AZ,85607,SUBSTATION,IN SERVICE,COCHISE,4003,USA,31.37158293,-109.6994214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,1,-999999,-999999,N,N
-13051395.63,4589214.775,74358,310039,TONOPAH,TONOPAH,NV,89049,SUBSTATION,IN SERVICE,ESMERALDA,32009,USA,38.06926157,-117.2426817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,3,120,120,N,Y
-10618685.54,3446143.407,74359,310040,SOUTHWYCK,PEARLAND,TX,77584,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.5523968,-95.38927515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,2,138,69,N,N
-13462627.35,4310777.656,74360,310041,SAN ARDO,SAN ARDO,CA,93450,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.07377648,-120.9368391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,60,60,N,Y
-13576002.77,4491782.844,74361,310042,RAYMOND,SANTA CLARA,CA,95054,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.37697165,-121.9553078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-11003341.96,3403252.296,74362,310043,LYTLE,NATALIA,TX,78052,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.21667012,-98.84470258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/30/2017 0:00,IMAGERY,3/30/2017 0:00,3,69,-999999,Y,N
-10959193.87,3598446.075,74363,310044,UNKNOWN310044,BUCHANAN DAM,TX,78609,SUBSTATION,IN SERVICE,LLANO,48299,USA,30.73549892,-98.44811353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,4,138,69,N,N
-11505221.36,3857324.576,74364,310045,UNKNOWN310045,HOBBS,NM,88260,SUBSTATION,IN SERVICE,LEA,35025,USA,32.71340358,-103.3531619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,10,230,13.8,N,N
-11528246.28,4187417.75,74365,310046,LESBIA,TUCUMCARI,NM,88401,SUBSTATION,IN SERVICE,QUAY,35037,USA,35.17301229,-103.5599983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-13358807.48,4816063.22,74366,310047,BORDERTOWN,CHILCOOT,CA,96126,SUBSTATION,IN SERVICE,SIERRA,6091,USA,39.65589545,-120.0042093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/9/2015 0:00,IMAGERY/OTHER,6/9/2015 0:00,2,345,345,N,Y
-12802691.57,4272769.157,74367,310048,ELDORADO,BOULDER CITY,NV,89046,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.7973238,-115.0085351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,15,500,230,N,Y
-10544170.36,3953088.66,74368,310049,UNKNOWN310049,LYDIA,TX,75559,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.434268,-94.71989393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,3,345,69,Y,Y
-10879518.3,3937089.831,74369,310050,UNKNOWN310050,ALVORD,TX,76431,SUBSTATION,NOT AVAILABLE,WISE,48497,USA,33.31424824,-97.73237575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,138,69,Y,Y
-12792655.45,4303656.879,74370,310051,NEWPORT,HENDERSON,NV,89015,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.02205753,-114.9183791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Colorado River Commission http://crc.nv.gov/docs/minutes-2005-05.pdf,5/13/2015 0:00,IMAGERY/OTHER,5/13/2015 0:00,2,230,230,Y,Y
-10545914.1,3675353.806,74371,310052,UNKNOWN310052,LUFKIN,TX,75904,SUBSTATION,NOT AVAILABLE,ANGELINA,48005,USA,31.32749321,-94.73555822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,0,345,69,Y,Y
-10979969.02,3424201.494,74372,310053,MEDINA BASE,SAN ANTONIO,TX,78236,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.38078665,-98.63473992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,4,138,69,N,N
-13157899.65,4097520.147,74373,310054,ACTION,ACTON,CA,93510,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.51022406,-118.1994236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,1,115,115,Y,Y
-10614597.91,3473328.15,74374,310055,GABLE STREET,HOUSTON,TX,77002,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.76460808,-95.35255537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,N,N
-12435936.53,3975038.516,74375,310056,FOUNTAIN,FOUNTAIN HILLS,AZ,85268,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.59866131,-111.7139185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,9/26/2016 0:00,IMAGERY/OTHER,9/26/2016 0:00,2,69,69,N,Y
-10769791.72,3885609.843,74376,310057,UNKNOWN310057,DALLAS,TX,75243,SUBSTATION,NOT AVAILABLE,DALLAS,48113,USA,32.92693519,-96.74668505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,138,138,Y,Y
-11606304.21,4173234.935,74377,310058,UNKNOWN310058,NEWKIRK,NM,88431,SUBSTATION,NOT AVAILABLE,GUADALUPE,48187,USA,35.06880155,-104.2612047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-13591754.06,4612863.683,74378,310059,HALE,FAIRFIELD,CA,94534,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.23631844,-122.0968041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,115,115,N,Y
-13257338.24,4215269.021,74379,310060,UNKNOWN310060,BAKERSFIELD,CA,93308,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.37726606,-119.0926957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,0,115,-999999,Y,N
-10814529.21,3375323.48,74380,310061,UNKNOWN310061,NURSERY,TX,77954,SUBSTATION,IN SERVICE,DEWITT,48123,USA,28.99746571,-97.14856875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/29/2015 0:00,IMAGERY,6/29/2015 0:00,2,69,69,Y,Y
-11435545.72,4111365.898,74381,310062,UNKNOWN310062,FRIONA,TX,79035,NOT AVAILABLE,NOT AVAILABLE,PARMER,48369,USA,34.612652,-102.727255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,69,-999999,Y,N
-10705686.2,3475191.475,74382,310063,SEALY,SEALY,TX,77474,SUBSTATION,IN SERVICE,AUSTIN,48015,USA,29.77913728,-96.17081539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-11061648.88,4068369.797,74383,310064,UNKNOWN310064,ODELL,TX,76384,SUBSTATION,IN SERVICE,WILBARGER,48487,USA,34.29416406,-99.36848252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,Y,Y
-10878493.37,3013943.221,74384,310065,UNKNOWN310065,SAN BENITO,TX,78586,SUBSTATION,NOT AVAILABLE,CAMERON,48061,USA,26.11993674,-97.72316861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,138,69,Y,Y
-10883602.47,3527511.045,74385,310066,HICROSS,AUSTIN,TX,78744,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.1862342,-97.76906445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,7,138,69,N,N
-11872731.87,4194934.246,74386,310067,SARA-2,RIO RANCHO,NM,87124,SUBSTATION,IN SERVICE,SANDOVAL,35043,USA,35.228187,-106.654565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-10822721.16,3699448.801,74387,310068,UNKNOWN310068,WOODWAY,TX,76712,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.51220423,-97.22215834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,138,69,Y,Y
-13467451.83,4669516.705,74388,310069,LIMESTONE,CAMERON PARK,CA,95682,SUBSTATION,IN SERVICE,EL DORADO,6017,USA,38.63495936,-120.9801781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10786712.79,3882039.499,74389,310070,CROWN ROAD,DALLAS,TX,75229,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.90001021,-96.89868967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2017 0:00,IMAGERY,2/7/2017 0:00,3,138,69,N,N
-13333066.08,4802901.201,74390,310071,UNKNOWN310071,SPARKS,NV,89431,SUBSTATION,NOT AVAILABLE,WASHOE,32031,USA,39.56480636,-119.7729705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,69,-999999,N,N
-11483925.96,3862848.928,74391,310072,UNKNOWN310072,NORTH HOBBS,NM,88242,SUBSTATION,IN SERVICE,LEA,35025,USA,32.75514843,-103.1618621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-13382603.27,4814651.479,74392,310073,SIERRA BROOKS,SIERRA BROOKS,CA,96118,SUBSTATION,IN SERVICE,SIERRA,6091,USA,39.64613109,-120.2179705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-11182852.33,3687844.669,74393,310074,UNKNOWN310074,SAN ANGELO,TX,76903,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.42329295,-100.4572717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,138,69,N,N
-12873743.01,3916179.617,74394,310075,SALTON SEA 1,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.15713492,-115.6468011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-13071993.03,4023537.268,74395,310076,MT. VIEW,RIVERSIDE,CA,92504,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.96078235,-117.4277113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,5,66,66,Y,Y
-13625563.99,4548830.207,74396,310077,MOSCONE,SAN FRANCISCO,CA,94103,SUBSTATION,NOT AVAILABLE,SAN FRANCISCO,6075,USA,37.78309957,-122.4005239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,115,-999999,Y,N
-13480608.37,4705928.521,74397,310078,WISE,AUBURN,CA,95603,SUBSTATION,NOT AVAILABLE,PLACER,6061,USA,38.89000894,-121.0983654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-11039410.45,3779315.528,74398,310079,UNKNOWN310079,CROSS PLAINS,TX,76443,SUBSTATION,IN SERVICE,CALLAHAN,48059,USA,32.12184654,-99.16871138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,2,-999999,-999999,N,N
-13068929.79,4035405.105,74399,310080,BLOOMINGTON,BLOOMINGTON,CA,92316,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.04916134,-117.4001938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,3,66,-999999,Y,N
-12468680.02,3954486.186,74400,310081,JACKSON STREET,PHOENIX,AZ,85034,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.44474408,-112.0080583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY/OTHER,3/21/2018 0:00,2,69,69,N,Y
-11300463.81,3793259.142,74401,310082,UNKNOWN310082,BIG SPRING,TX,79720,SUBSTATION,IN SERVICE,HOWARD,48227,USA,32.22786793,-101.5137935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,1,69,69,Y,Y
-11067312.47,3162738.746,74402,310083,UNKNOWN310083,LAREDO,TX,78046,SUBSTATION,IN SERVICE,WEBB,48479,USA,27.31385453,-99.41935942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2017 0:00,IMAGERY,3/15/2017 0:00,2,138,138,N,Y
-13104021.73,4028483.126,74403,310084,UNKNOWN310084,CHINO,CA,91710,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,33.997625,-117.71543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,1,66,66,Y,Y
-10758595.78,3370121.226,74404,310085,EDNA,EDNA,TX,77957,SUBSTATION,IN SERVICE,JACKSON,48239,USA,28.95658334,-96.64611028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11835043.75,3741049.789,74405,310086,LIBERTY,FORT BLISS,TX,79916,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.83025702,-106.3160069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,EPE maps,8/10/2016 0:00,OTHER,8/10/2016 0:00,2,69,115,N,Y
-11341403.62,3785169.448,74406,310087,UNKNOWN310087,STANTON,TX,79782,SUBSTATION,IN SERVICE,MARTIN,48317,USA,32.16637232,-101.8815622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,2,345,69,N,N
-13035756.79,4112530.321,74407,310088,SOUTHDOWN,APPLE VALLEY,CA,92307,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.62126041,-117.1021956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-12973573.69,4003716.909,74408,310089,SUNNY DUNES,PALM SPRINGS,CA,92264,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.81297657,-116.5435954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,33,-999999,N,N
-12864733.32,3919006.312,74409,310090,J M LEATHERS,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.17839039,-115.5658657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-10556092.3,3413401.68,74410,310091,WEST GALVESTON,GALVESTON,TX,77551,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.29621359,-94.82699056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/28/2016 0:00,IMAGERY,11/28/2016 0:00,4,138,69,N,N
-11860560.37,4168200.827,74411,310092,KIRTLAND AIR FORCE BASE 5,KIRTLAND AFB,NM,87116,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.0317805,-106.5452266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-11094274.13,3959040.68,74412,310093,UNKNOWN310093,MUNDAY,TX,76371,SUBSTATION,IN SERVICE,KNOX,48275,USA,33.47887648,-99.66156016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,4,345,345,N,N
-13517601.21,4657959.421,74413,310094,EAST CITY,SACRAMENTO,CA,95817,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.55381491,-121.4306777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,115,115,N,Y
-13562389.5,4467381.408,74414,310095,CALERO,SAN JOSE,CA,95120,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.20257885,-121.8330178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-10563405.59,3424490.35,74415,310096,TC WATER,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.38304771,-94.89268691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-11788299.37,4257669.657,74416,310097,CANYON? (PNM),SANTA FE,NM,87501,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.68723035,-105.896095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,UNVERIFIED,3/4/2019 0:00,2,46,46,Y,Y
-13519129.8,4665823.684,74417,310098,DIXEANNE,SACRAMENTO,CA,95815,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.60904038,-121.4444093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10739604.42,3699699.818,74418,310099,UNKNOWN310099,GROESBECK,TX,76642,SUBSTATION,IN SERVICE,LIMESTONE,48293,USA,31.51412659,-96.47550798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,138,Y,Y
-12952445.56,3855419.761,74419,310100,CRESTWOOD,CAMPO,CA,91906,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.69900529,-116.3537982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,69,69,N,Y
-12488678.71,3951199.758,74420,310101,ORME,PHOENIX,AZ,85043,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.42010649,-112.1877096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,9,230,-999999,N,N
-13489911.07,4606328.48,74421,310102,COLONY,DOGTOWN,CA,95220,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,38.19019176,-121.1819329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13131397.57,4043228.138,74422,310103,UNKNOWN310103,IRWINDALE,CA,91706,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.10736864,-117.9613514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,66,66,Y,Y
-10973398.51,3442096.471,74423,310104,MEDICAL CENTER,SAN ANTONIO,TX,78229,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.52076711,-98.57571597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-10985674.98,4022618.735,74424,310105,UNKNOWN310105,IOWA PARK,TX,76367,SUBSTATION,IN SERVICE,WICHITA,48485,USA,33.95393826,-98.68599741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,1,-999999,-999999,N,N
-10685221.46,3867929.008,74425,310106,UNKNOWN310106,WILLS POINT,TX,75169,NOT AVAILABLE,NOT AVAILABLE,VAN ZANDT,48467,USA,32.79351887,-95.98697753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-13347918.72,4337075.433,74426,310107,LEMOORE NAS,LEMOORE STATION,CA,93245,SUBSTATION,NOT AVAILABLE,KINGS,6031,USA,36.26448528,-119.906394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-13570118.76,4484946.056,74427,310108,SAN JOSE STA. A,SAN JOSE,CA,95110,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.32815108,-121.9024509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,115,115,N,Y
-10976274.58,3421153.588,74428,310109,PEARSALL ROAD,SAN ANTONIO,TX,78242,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.35692569,-98.60155219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,138,69,N,N
-13810750.99,4944974.919,74429,310110,UNKNOWN310110,HYDESVILLE,CA,95547,SUBSTATION,IN SERVICE,HUMBOLDT,6023,USA,40.5416944,-124.064087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,60,60,Y,Y
-11635182.87,3962631.393,74430,310111,UNKNOWN310111,ROSWELL,NM,88201,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.50577662,-104.5206261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-10610364.33,3458754.672,74431,310112,GARDEN VILLAS,HOUSTON,TX,77048,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.65089932,-95.31452449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,8,138,69,N,N
-11860631.73,4165496.504,74432,310113,UNKNOWN310113,ALBUQUERQUE,NM,87116,SUBSTATION,NOT AVAILABLE,BERNALILLO,35001,USA,35.01188587,-106.5458676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,N,N
-13641417.29,4806957.974,74433,310114,ELK CREEK,ELK CREEK,CA,95939,SUBSTATION,NOT AVAILABLE,GLENN,6021,USA,39.59289444,-122.5429365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11347945.94,4191994.956,74434,310115,AC,BISHOP HILLS,TX,79124,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.20661565,-101.9403328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,115,69,N,N
-11332232.66,3969441.212,74435,310116,UNKNOWN310116,LUBBOCK,TX,79404,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.55677002,-101.799178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,115,69,N,N
-12798312.33,4272056.459,74436,310117,COPPER MOUNTAIN SOLAR 2,BOULDER CITY,NV,89046,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,35.7921308,-114.9691958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2016 0:00,IMAGERY/OTHER,10/4/2016 0:00,0,230,-999999,Y,N
-11282362.53,4363468.099,74437,310118,UNKNOWN310118,HITCHLAND,TX,79040,SUBSTATION,IN SERVICE,HANSFORD,48195,USA,36.45541515,-101.351187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,115,Y,Y
-12967404.38,3849367.16,74438,310119,CAMERON,CAMPO,CA,91906,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.6532389,-116.4881755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,69,69,N,Y
-13120184.13,3983319.349,74439,310120,CHIP,NEWPORT BEACH,CA,92660,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.66059935,-117.8606193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13583274.26,4485830.075,74440,310121,WOLFE,CUPERTINO,CA,95014,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.33446553,-122.0206288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,115,115,N,Y
-13491131.27,4652421.342,74441,310122,KIEFER LANDFILL,SLOUGHHOUSE,CA,95683,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.51489919,-121.1928942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13375195.12,4122743.405,74442,310123,ZACA,LOS OLIVOS,CA,93441,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.69672594,-120.151422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-13539338.75,4548178.996,74443,310124,SOUTH BAY 1,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.77847602,-121.6259494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,66,-999999,Y,N
-10763090.84,3638509.797,74444,310125,UNKNOWN310125,CALVERT,TX,77837,SUBSTATION,IN SERVICE,ROBERTSON,48395,USA,31.04434709,-96.68649008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,1,-999999,-999999,N,N
