X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10863360.89,3923804.516,74445,310126,DECATUR,DECATUR,TX,76234,SUBSTATION,IN SERVICE,WISE,48497,USA,33.21445891,-97.58723124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,2,138,69,Y,Y
-10761724.84,3882995.493,74446,310127,UNKNOWN310127,GARLAND,TX,75042,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.90722043,-96.67421908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-13612250.75,4550708.261,74447,310128,DYNEGY OAKLAND POWER PLANT,OAKLAND,CA,94607,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.796432,-122.280929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY,7/14/2015 0:00,1,115,115,N,Y
-13556012.54,4634252.339,74448,310129,BATAVIA,DIXON,CA,95620,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.38707905,-121.7757326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,60,60,N,Y
-13297632.06,4274836.913,74449,310130,UNKNOWN310130,EARLIMART,CA,93219,SUBSTATION,IN SERVICE,TULARE,6107,USA,35.81238837,-119.4546612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-11014228.36,3422897.261,74450,310131,BADER,DUNLAY,TX,78009,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.37057696,-98.94249678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,69,138,Y,Y
-10967912.34,3435197.626,74451,310132,LOS ANGELES HEIGHTS,SAN ANTONIO,TX,78201,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.46682493,-98.52643287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,2,138,13.8,N,N
-10563943.5,3482756.113,74452,310133,WARVUE,MONT BELVIEU,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.83810059,-94.89751906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,N,N
-13290803.85,4407185.269,74453,310134,TIVY VALLEY,SANGER,CA,93657,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.77064195,-119.3933223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-12853939.65,4238105.797,74454,310135,IVANPAH,NIPTON,CA,92364,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,35.54436013,-115.4689045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,2,230,230,Y,Y
-11385644.88,3889761.134,74455,310136,ADAIR,SEAGRAVES,TX,79359,SUBSTATION,NOT AVAILABLE,GAINES,48165,USA,32.95823096,-102.2789882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2017 0:00,IMAGERY,3/20/2017 0:00,2,69,13.8,Y,Y
-13052818.21,3892737.11,74456,310137,DEL MAR,SAN DIEGO,CA,92075,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.98065945,-117.255461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,5,69,69,N,Y
-12804858.76,4338848.912,74457,310138,UNKNOWN310138,NORTH LAS VEGAS,NV,89115,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.27732966,-115.0280034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.cityofnorthlasvegas.com/docs/CommDev/Fig_A-9_transmission_line_Andsubstations.pdf,9/26/2016 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,-999999,N,N
-10813885.12,3891394.621,74458,310139,UNKNOWN310139,SOUTHLAKE,TX,76092,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.97054246,-97.14278283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,2,138,138,Y,Y
-13393378.82,4574363.041,74459,310140,SIERRA PACIFIC INDUSTRIES,SONORA,CA,95370,SUBSTATION,NOT AVAILABLE,TUOLUMNE,6109,USA,37.96415279,-120.314769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,-999999,Y,N
-10678459.21,3523618.069,74460,310141,UNKNOWN310141,PRAIRIE VIEW,TX,77484,SUBSTATION,IN SERVICE,WALLER,48473,USA,30.1560006,-95.92623119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10929116.88,3462108.576,74461,310142,GPI,DITTLINGER,TX,78132,SUBSTATION,IN SERVICE,COMAL,48091,USA,29.67707937,-98.17792737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,5,138,69,Y,Y
-10819915.4,3700790.609,74462,310143,UNKNOWN310143,WACO,TX,76710,SUBSTATION,IN SERVICE,MCLENNAN,48309,USA,31.52247976,-97.19695375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13628865.26,4504667.749,74463,310144,HALFMOON BAY,HALF MOON BAY,CA,94019,SUBSTATION,IN SERVICE,SAN MATEO,6081,USA,37.46889464,-122.4301796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,IMAGERY/OTHER,6/11/2015 0:00,2,60,60,N,Y
-10804700.32,3885582.407,74464,310145,A WEST TERM,GRAPEVINE,TX,75261,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.92672832,-97.06027434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,2,138,69,N,N
-10953488.87,3026491.201,74465,310146,UNKNOWN310146,PALMVIEW,TX,78572,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.22110165,-98.39686467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,138,69,N,N
-11348527.03,4161411.82,74466,310147,CANYON WEST,CANYON,TX,79015,SUBSTATION,IN SERVICE,RANDALL,48381,USA,34.98182729,-101.9455528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,2,115,34.5,N,N
-13126845.62,3990535.602,74467,310148,TALBERT,SANTA ANA,CA,92704,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.71453833,-117.9204605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-13511461.27,4641439.319,74468,310149,SHELDON,ELK GROVE,CA,95624,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.437667,-121.3755217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13063994.66,4084715.599,74469,310150,AQUEDUCT,HESPERIA,CA,92344,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.41538651,-117.3558607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,69,115,N,Y
-11438399.98,3855198.673,74470,310151,UNKNOWN310151,SEMINOLE,TX,79360,SUBSTATION,IN SERVICE,GAINES,48165,USA,32.69733395,-102.7528953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,2,69,13.8,N,N
-10903865.73,3975824.46,74471,310152,UNKNOWN310152,BOWIE,TX,76230,SUBSTATION,NOT AVAILABLE,MONTAGUE,48337,USA,33.60454184,-97.95109244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,4,138,-999999,Y,N
-10714419.29,3970442.514,74472,310153,UNKNOWN310153,BONHAM,TX,75418,SUBSTATION,IN SERVICE,FANNIN,48147,USA,33.56426545,-96.24926608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,-999999,Y,N
-13399014.29,4405180.173,74473,310154,MENDOTA BIOMASS,MENDOTA,CA,93640,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.75621222,-120.3653933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13598614,4607600.754,74474,310155,DEADEND310155,FAIRFIELD,CA,94534,DEAD END,NOT AVAILABLE,SOLANO,6095,USA,38.199174,-122.158428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2019 0:00,IMAGERY,2/7/2019 0:00,1,230,230,Y,Y
-12952732.39,4414137.282,74475,310156,UNKNOWN310156,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.82065125,-116.3563748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,-999999,-999999,N,N
-12793797.24,4310068.625,74476,310157,UNKNOWN310157,HENDERSON,NV,89015,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.06862823,-114.928636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-11392128.98,3686221.012,74477,310158,CRANE,CRANE,TX,79731,SUBSTATION,IN SERVICE,CRANE,48103,USA,31.4108457,-102.3372358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,7,138,69,N,N
-10814017.95,3979990.326,74478,310159,UNKNOWN310159,GAINESVILLE,TX,76240,SUBSTATION,IN SERVICE,COOKE,48097,USA,33.63570465,-97.14397607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,3,69,138,Y,Y
-11175726.48,3416930.8,74479,310160,BRACKETVILLE,BRACKETTVILLE,TX,78832,SUBSTATION,IN SERVICE,KINNEY,48271,USA,29.32385775,-100.3932591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/28/2017 0:00,IMAGERY,3/28/2017 0:00,4,138,69,N,N
-12520387.28,4102358.01,74480,310161,UNKNOWN310161,PRESCOTT,AZ,86301,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.54602788,-112.4725525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,115,-999999,N,N
-13196485.06,4667444.539,74481,310162,THORNE,HAWTHORNE,NV,89415,SUBSTATION,IN SERVICE,MINERAL,32021,USA,38.62041729,-118.5460423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,120,120,N,Y
-13153997.5,4004541.024,74482,310163,ASTRO,LONG BEACH,CA,90807,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.81912732,-118.16437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13119635.91,4861044.287,74483,310164,DIXIE VALLEY,FALLON,NV,89406,SUBSTATION,IN SERVICE,CHURCHILL,32001,USA,39.96628618,-117.8556946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Energy Information http://en.openei.org/wiki/Main_Page,5/12/2015 0:00,IMAGERY/OTHER,5/12/2015 0:00,1,230,230,N,Y
-13280882.86,4175074.207,74484,310165,TEXACO BT,BAKERSFIELD,CA,93311,SUBSTATION,IN SERVICE,KERN,6029,USA,35.08232345,-119.3042006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-11873643.22,4189517.701,74485,310166,IRVING,ALBUQUERQUE,NM,87114,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.18843071,-106.6627518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,5,115,115,N,N
-13157334.9,4023930.066,74486,310167,CUDAHY,CUDAHY,CA,90201,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.96370896,-118.1943504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13629712.05,4951156.375,74487,310168,EUREKA WAY,REDDING,CA,96001,SUBSTATION,NOT AVAILABLE,SHASTA,6089,USA,40.58387941,-122.4377865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-10822108.04,3859281.322,74488,310169,UNKNOWN310169,FORT WORTH,TX,76112,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.728192,-97.21665062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,12,138,13.8,N,N
-11289654.86,3773865.429,74489,310170,UNKNOWN310170,GARDEN CITY,TX,79739,SUBSTATION,NOT AVAILABLE,GLASSCOCK,48173,USA,32.08037275,-101.4166951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,0,138,-999999,Y,N
-11402200.28,4071790.962,74490,310171,UNKNOWN310171,EARTH,TX,79031,SUBSTATION,IN SERVICE,CASTRO,48069,USA,34.31955034,-102.4277078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,3,115,69,N,N
-13104871.58,4034434.268,74491,310172,FRANCIS,CHINO,CA,91710,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.04193503,-117.7230644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13462019.66,4527226.074,74492,310173,MCCLURE,MODESTO,CA,95354,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.62955748,-120.9313801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13010146,4905051.155,74493,310174,UNKNOWN310174,BATTLE MOUNTAIN,NV,89820,SUBSTATION,NOT AVAILABLE,LANDER,32015,USA,40.26859685,-116.87213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/11/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,0,120,-999999,N,N
-13583779.12,4444937.819,74494,310175,CAMP EVERS,SCOTTS VALLEY,CA,95066,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,37.04182186,-122.025164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-10708683.33,3805773.694,74495,310176,UNKNOWN310176,KEMP,TX,75143,SUBSTATION,NOT AVAILABLE,HENDERSON,48213,USA,32.32291815,-96.19773904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,2,138,138,Y,Y
-12909586,4327775.535,74496,310177,PAHRUMP,PAHRUMP,NV,89048,SUBSTATION,IN SERVICE,NYE,32023,USA,36.19709641,-115.9687841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/ValleyElectricAssociation_PTO_Application.pdf,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,4,230,138,N,Y
-10547847.71,3854442.404,74497,310178,UNKNOWN310178,DIANA,TX,75640,SUBSTATION,IN SERVICE,UPSHUR,48459,USA,32.69161665,-94.7529281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,4,69,13.8,Y,Y
-13164399.86,4001710.505,74498,310179,WILMINGTON (STATION C),LOS ANGELES,CA,90744,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.798,-118.257816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Open Access Technology International http://www.oatioasis.com/LDWP/LDWPdocs/2007_Ten-Year_Transmission_Assessment.pdf,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,8,138,138,N,N
-11282212.16,3805477.353,74499,310180,UNKNOWN310180,BIG SPRING,TX,79720,SUBSTATION,NOT AVAILABLE,HOWARD,48227,USA,32.32066854,-101.3498362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY,4/19/2017 0:00,3,115,69,Y,Y
-13517829.45,4660395.193,74500,310181,UNKNOWN310181,SACRAMENTO,CA,95819,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57092425,-121.432728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,2,60,60,Y,Y
-10629684.03,3713270.061,74501,310182,UNKNOWN310182,ELKHART,TX,75839,SUBSTATION,IN SERVICE,ANDERSON,48001,USA,31.61799294,-95.48807629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,3,69,-999999,Y,N
-11389795.13,3742326.435,74502,310183,UNKNOWN310183,ODESSA,TX,79766,SUBSTATION,IN SERVICE,ECTOR,48135,USA,31.84000014,-102.3162704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,4,345,69,Y,Y
-11338436.64,3964344.773,74503,310184,UNKNOWN310184,LUBBOCK,TX,79423,SUBSTATION,IN SERVICE,LUBBOCK,48303,USA,33.51860961,-101.8549093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,69,N,Y
-13126935.92,4011103.662,74504,310185,FULLERTON,FULLERTON,CA,92832,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.86809152,-117.9212717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13337840.35,4089265.722,74505,310186,VEGAS,GOLETA,CA,93111,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.44909957,-119.8158584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-11473939.78,3715801.721,74506,310187,NORTHWARD,MONAHANS,TX,79756,SUBSTATION,IN SERVICE,WARD,48475,USA,31.6373574,-103.0721548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,69,-999999,N,N
-12864503.98,3876220.361,74507,310188,IMPERIAL VALLEY,IMPERIAL,CA,92251,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.85610888,-115.5638055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,500,34.5,N,Y
-11868880.58,4174667.39,74508,310189,CORNELL,ALBUQUERQUE,NM,87106,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.07933282,-106.6199683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,N
-13296077.62,4176357.44,74509,310190,UNKNOWN310190,MARICOPA,CA,93252,SUBSTATION,IN SERVICE,KERN,6029,USA,35.09175615,-119.4406975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,1,70,70,Y,Y
-13047907.23,3881219.006,74510,310191,RISER310191,SAN DIEGO,CA,92121,RISER,IN SERVICE,SAN DIEGO,6073,USA,32.89382148,-117.2113449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,69,69,Y,Y
-10912920.35,3449492.369,74511,310192,CMC,MCQUEENEY,TX,78155,SUBSTATION,IN SERVICE,GUADALUPE,48187,USA,29.57856384,-98.03243145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,138,69,N,N
-13044757.55,4006752.047,74512,310193,PERRIS,PERRIS,CA,92571,SUBSTATION,NOT AVAILABLE,RIVERSIDE,6065,USA,33.83562701,-117.1830508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,115,-999999,Y,N
-13029232.47,3967693.252,74513,310194,PAUBA,TEMECULA,CA,92592,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.54368379,-117.0435867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,115,115,Y,Y
-10885447.12,3009884.651,74514,310195,UNKNOWN310195,SAN BENITO,TX,78586,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.08719677,-97.78563519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2017 0:00,IMAGERY,3/7/2017 0:00,1,138,138,N,Y
-10997430.77,3883659.724,74515,310196,UNKNOWN310196,ELIASVILLE,TX,76424,SUBSTATION,IN SERVICE,STEPHENS,48429,USA,32.9122298,-98.79160144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/26/2017 0:00,IMAGERY,4/26/2017 0:00,1,138,69,N,N
-13168660.13,4167033.191,74516,310197,UNKNOWN310197,MOJAVE,CA,93501,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.02319126,-118.2960867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-13807450.92,4998447.827,74517,310198,BLUE CHIP MILLING,MCKINLEYVILLE,CA,95519,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.90573705,-124.034442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,66,60,Y,Y
-13190173.86,4070639.504,74518,310199,SYLMAR WEST,LOS ANGELES,CA,91344,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.31100696,-118.4893478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,11,230,69,N,N
-12482015.41,4001666.975,74519,310200,PIONEER,PHOENIX,AZ,85085,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.79767505,-112.1278522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/6/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-13153442.38,4002158.655,74520,310201,INJECTION,SIGNAL HILL,CA,90755,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.80134539,-118.1593833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13192660.35,4140583.72,74521,310202,UNKNOWN310202,LANCASTER,CA,93536,SUBSTATION,IN SERVICE,KERN,6029,USA,34.82838487,-118.5116843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-13496711.35,4664082.762,74522,310203,UNKNOWN310203,RANCHO CORDOVA,CA,95742,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.59681871,-121.2430209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,0,-999999,-999999,N,N
-13177220.9,4014841.999,74523,310204,EL NIDO,HAWTHORNE,CA,90260,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.8959709,-118.3729894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/4/2015 0:00,IMAGERY/OTHER,6/4/2015 0:00,7,230,66,N,N
-10959222.85,3060224.244,74524,310205,POMELO,LINN,TX,78563,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.49262935,-98.4483739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,2,345,40,Y,Y
-13538291.14,4546603.68,74525,310206,UNKNOWN310206,BYRON,CA,94514,SUBSTATION,NOT AVAILABLE,ALAMEDA,6001,USA,37.76729019,-121.6165385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,230,-999999,Y,N
-13464790.34,4524323.437,74526,310207,CERES,CERES,CA,95307,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.60890399,-120.9562696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,69,Y,Y
-12016561.87,4401773.587,74527,310208,HARE SWITCHING STATION,BLOOMFIELD,NM,87413,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.73169041,-107.9466119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,4,115,115,N,N
-10871695,3538372.409,74528,310209,ED BLUESTEIN,AUSTIN,TX,78725,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.27053654,-97.66209779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13665242.37,4691646.732,74529,310210,SONOMA 3,CLOVERDALE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.79007963,-122.7569609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,2,230,230,N,Y
-10724057.21,3859315.066,74530,310211,UNKNOWN310211,TERRELL,TX,75160,NOT AVAILABLE,NOT AVAILABLE,KAUFMAN,48257,USA,32.728447,-96.335845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,-999999,Y,N
-10509691.77,3546487.634,74531,310212,UNKNOWN310212,KOUNTZE,TX,77625,SUBSTATION,NOT AVAILABLE,HARDIN,48199,USA,30.33347705,-94.41016751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,-999999,-999999,N,N
-10681025.12,3794159.598,74532,310213,FOREST GROVE,LOG CABIN,TX,75148,SUBSTATION,IN SERVICE,HENDERSON,48213,USA,32.23471038,-95.94928118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,3,345,69,Y,Y
-12071914,4412061.795,74533,310214,UNKNOWN310214,WATERFLOW,NM,87421,SUBSTATION,NOT AVAILABLE,SAN JUAN,35045,USA,36.80572466,-108.4438485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,115,-999999,N,N
-10472828.22,3508968.39,74534,310215,UNKNOWN310215,BEAUMONT,TX,77705,SUBSTATION,IN SERVICE,JEFFERSON,48245,USA,30.04214538,-94.07901657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,0,-999999,-999999,N,N
-11392280.49,3686094.385,74535,310216,UNKNOWN310216,CRANE,TX,79731,SUBSTATION,IN SERVICE,CRANE,48103,USA,31.40987488,-102.3385968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,3,138,69,N,N
-13622108.07,4698284.261,74536,310217,HOMESTAKE,NAPA,CA,94558,SUBSTATION,IN SERVICE,NAPA,6055,USA,38.8365397,-122.3694788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-10596170.87,3405434.666,74537,310218,AMOCO,HOSKINS,TX,77577,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.23377916,-95.18702249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-11195793.56,3706675.166,74538,310219,UNKNOWN310219,GRAPE CREEK,TX,76901,SUBSTATION,NOT AVAILABLE,TOM GREEN,48451,USA,31.56753021,-100.5735248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,0,69,-999999,Y,N
-11858714.07,4185581.824,74539,310220,HAMILTON,ALBUQUERQUE,NM,87111,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.15953001,-106.528641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-13061939.29,4554596.282,74540,310221,ALKALI,GOLDFIELD,NV,89013,SUBSTATION,IN SERVICE,ESMERALDA,32009,USA,37.82402567,-117.3373971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,120,120,N,Y
-10632145.84,3892124.822,74541,310222,UNKNOWN310222,COMO,TX,75431,SUBSTATION,IN SERVICE,HOPKINS,48223,USA,32.9760454,-95.51019115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,69,Y,Y
-13156362.95,4210903.789,74542,310223,SKY RIVER NORTH,CALIENTE,CA,93518,SUBSTATION,IN SERVICE,KERN,6029,USA,35.34528667,-118.1856192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,230,-999999,Y,N
-13115869.22,4034278.3,74543,310224,SPADRA,POMONA,CA,91789,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.04077406,-117.8218578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13233766.31,4144960.73,74544,310225,LEBEC,LEBEC,CA,93243,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.86065447,-118.8809455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-12872727.84,3862525.402,74545,310226,SILSBEE,EL CENTRO,CA,92243,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.75270424,-115.6376816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,34.5,Y,Y
-10490551.93,3754901.409,74546,310227,UNKNOWN310227,TENAHA,TX,75974,SUBSTATION,NOT AVAILABLE,SHELBY,48419,USA,31.93591498,-94.23823135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,3,138,-999999,Y,N
-10878561.98,3554834.58,74547,310228,SUMMIT,AUSTIN,TX,78758,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.39817257,-97.72378498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,4,138,69,N,N
-10889732.12,3976132.697,74548,310229,UNKNOWN310229,BOWIE,TX,76230,NOT AVAILABLE,NOT AVAILABLE,MONTAGUE,48337,USA,33.606848,-97.824128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-10764505.2,3616354.1,74549,310230,UNKNOWN310230,BURLINGTON,TX,76519,NOT AVAILABLE,NOT AVAILABLE,MILAM,48331,USA,30.8736736,-96.6991955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,3,138,138,Y,Y
-10789185.89,3510032.469,74550,310231,UNKNOWN310231,WARDA,TX,78942,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,30.05041967,-96.92090591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-10619752.82,3465337.58,74551,310232,UNKNOWN310232,HOUSTON,TX,77030,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.70227804,-95.39886272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,1,138,69,N,N
-10647722.77,3394656.763,74552,310233,UNKNOWN310233,WEST COLUMBIA,TX,77486,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.14925626,-95.65012104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,Y,Y
-12740808.28,4376347.34,74553,310234,UNKNOWN310234,MOAPA VALLEY,NV,89040,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.548416,-114.4526281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/20/2018 0:00,2,138,-999999,N,N
-10577802.3,3472605.34,74554,310235,UNKNOWN310235,COADY,TX,77520,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75897143,-95.02201474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/16/2017 0:00,IMAGERY,5/16/2017 0:00,2,138,69,N,N
-12340709.18,3950263.817,74555,310236,ELLISON,MIAMI,AZ,85539,SUBSTATION,IN SERVICE,GILA,4007,USA,33.41308868,-110.8584768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,2,115,115,Y,Y
-10546515.39,3833409.164,74556,310237,UNKNOWN310237,LONGVIEW,TX,75605,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.53246112,-94.74095973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,69,-999999,Y,N
-13665657.92,4649970.294,74557,310238,FULTON,FULTON,CA,95403,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.49766912,-122.7606937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,10/3/2016 0:00,IMAGERY/OTHER,10/3/2016 0:00,12,230,60,N,Y
-13056676.81,4047920.782,74558,310239,ARRO,SAN BERNARDINO,CA,92405,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.14226506,-117.2901234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,33,66,N,Y
-12633511.02,3889210.215,74559,310240,HOODOO WASH,ROLL,AZ,85347,SUBSTATION,IN SERVICE,YUMA,4027,USA,32.95407833,-113.4887604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,2,500,500,N,Y
-11338928.27,4179423.792,74560,310241,U,ZITA,TX,79118,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.11429166,-101.8593257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY,4/12/2017 0:00,2,115,69,N,N
-12441368.82,3953547.526,74561,310242,LEHI,MESA,AZ,85213,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.43770787,-111.7627177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,3,69,69,N,Y
-12729164.14,4093185.88,74562,310243,UNKNOWN310243,LAKE HAVASU CITY,AZ,86403,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,34.47813414,-114.348027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-12465534.35,3980836.457,74563,310244,EASTERN OFFICE,PHOENIX,AZ,85032,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.64203277,-111.9798003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY/OTHER,3/21/2018 0:00,2,69,69,N,Y
-13085170.82,4041886.404,74564,310245,FORGE,RANCHO CUCAMONGA,CA,91730,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.09738831,-117.5460894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-13410057.55,4837478.649,74565,310246,PORTOLA,PORTOLA,CA,96122,SUBSTATION,NOT AVAILABLE,PLUMAS,6063,USA,39.80384687,-120.4645966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11885354.5,4111163.823,74566,310247,JARALES,JARALES,NM,87002,SUBSTATION,IN SERVICE,VALENCIA,35061,USA,34.611158,-106.767956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",3/5/2019 0:00,UNVERIFIED,3/5/2019 0:00,1,115,115,Y,Y
-12419002.3,3878084.899,74567,310248,PINAL CENTRAL,CASA GRANDE,AZ,85194,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.87017788,-111.5617958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,11/23/2016 0:00,IMAGERY/OTHER,11/23/2016 0:00,5,500,230,N,Y
-13522449.36,4662843.567,74568,310249,NORTH CITY,SACRAMENTO,CA,95816,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.58811801,-121.4742294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,15,230,60,N,Y
-12363290.7,3807524.745,74569,310250,WEST INA,MARANA,AZ,85741,SUBSTATION,IN SERVICE,PIMA,4019,USA,32.33620975,-111.06133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,7/2/2015 0:00,IMAGERY/OTHER,7/2/2015 0:00,2,138,138,N,Y
-12821771.47,4314707.045,74570,310251,SINATRA,PARADISE,NV,89158,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.10230149,-115.1799328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Power & Energy Society Insulated Conductors Committee http://preview.tinyurl.com/omae5y2,5/24/2017 0:00,IMAGERY/OTHER,5/24/2017 0:00,2,230,138,N,N
-12614275.84,4234490.359,74571,310252,UNKNOWN310252,SELIGMAN,AZ,86337,SUBSTATION,IN SERVICE,YAVAPAI,4025,USA,35.51792951,-113.3159678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13342070.65,4247716.789,74572,310253,BLACKWELL,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.61457881,-119.8538599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,66,70,Y,Y
-11879165.56,3807057.664,74573,310254,ARROYO,LAS CRUCES,NM,88011,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,32.33266449,-106.7123598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,7,345,115,N,N
-13491077.3,4670588.182,74574,310255,FOLSOM-IRON POINT,FOLSOM,CA,95630,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.64247762,-121.1924094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,0,32,-999999,Y,N
-11271589.37,4025478.223,74575,310256,UNKNOWN310256,FLOYDADA,TX,79235,SUBSTATION,NOT AVAILABLE,FLOYD,48153,USA,33.9752428,-101.2544101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,-999999,Y,N
-10883571.26,3533633.337,74576,310257,CARDINAL LANE,AUSTIN,TX,78704,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.2337623,-97.7687841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference,OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,69,N,N
-13573513.08,4498845.838,74577,310258,LOS ESTEROS,SAN JOSE,CA,95134,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.42737416,-121.9329426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,8,230,115,N,Y
-10825463.13,3236405.947,74578,310259,UNKNOWN310259,INGLESIDE,TX,78374,SUBSTATION,IN SERVICE,SAN PATRICIO,48409,USA,27.90027016,-97.24678986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,7,138,69,N,N
-13510187.27,4661323.244,74579,310260,UNKNOWN310260,ARDEN-ARCADE,CA,95864,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.57744199,-121.3640772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,60,60,Y,Y
-12889569.65,3872324.405,74580,310261,DIXIELAND PRISON,THERMAL,CA,92274,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.82670446,-115.7889742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,92,Y,Y
-10923341.02,3171440.144,74581,310262,UNKNOWN310262,PREMONT,TX,78375,SUBSTATION,IN SERVICE,JIM WELLS,48249,USA,27.38328376,-98.1260419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,2,69,69,N,Y
-10440704.16,3515793.642,74582,310263,ORANGE BULK,ORANGE,TX,77630,SUBSTATION,IN SERVICE,ORANGE,48361,USA,30.09520659,-93.79044123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,9,138,69,N,N
-12821740.6,4315848.053,74583,310264,BELAGIO,PARADISE,NV,89109,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.11058258,-115.1796555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,138,138,N,Y
-10632053.1,3460930.869,74584,310265,FONDREN,HOUSTON,TX,77071,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.66788715,-95.50935798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2017 0:00,IMAGERY,5/5/2017 0:00,2,138,69,N,N
-13130464.62,4155818.119,74585,310266,CORUM,EDWARDS,CA,93523,SUBSTATION,IN SERVICE,KERN,6029,USA,34.94064618,-117.9529706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13020860.02,3875993.773,74586,310267,SANTEE,SANTEE,CA,92071,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.85439899,-116.9683756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,138,69,N,Y
-13454832.82,4506021.98,74587,310268,INDUSTRIAL,TURLOCK,CA,95380,SUBSTATION,IN SERVICE,STANISLAUS,6099,USA,37.47854939,-120.8668197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,3,66,69,Y,Y
-12497303.11,4222212.728,74588,310269,UNKNOWN310269,WILLIAMS,AZ,86046,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,35.42810908,-112.2651839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-13171364.79,4173814.896,74589,310270,UNKNOWN310270,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.07306553,-118.320383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-13135419.62,3983985.418,74590,310271,WAVE,HUNTINGTON BEACH,CA,92648,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.6655794,-117.9974821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-12422180.85,3885999.515,74591,310272,SUNDANCE,CASA GRANDE,AZ,85194,SUBSTATION,IN SERVICE,PINAL,4021,USA,32.92987332,-111.5903492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,West Connect http://www.westconnect.com/filestorage/wc_2013_map_8_crt_colorado_river_tsa,5/8/2015 0:00,IMAGERY/OTHER,5/8/2015 0:00,3,230,230,N,Y
-10719723.63,3779651.65,74592,310273,UNKNOWN310273,KERENS,TX,75144,SUBSTATION,IN SERVICE,NAVARRO,48349,USA,32.12440373,-96.29691578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,2,69,-999999,Y,N
-11860196,4169956.426,74593,310274,KIRTLAND AIR FORCE BASE 3,KIRTLAND AFB,NM,87116,SUBSTATION,IN SERVICE,BERNALILLO,35001,USA,35.04469316,-106.5419534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,115,115,N,N
-13697212.13,4922357.637,74594,310275,WILDWOOD,PLATINA,CA,96076,SUBSTATION,NOT AVAILABLE,TRINITY,6105,USA,40.38711748,-123.0441501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-10745057.98,3654415.003,74595,310276,UNKNOWN310276,FRANKLIN,TX,76629,SUBSTATION,NOT AVAILABLE,ROBERTSON,48395,USA,31.16668244,-96.52449813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,345,69,Y,Y
-13008560.65,4058961.337,74596,310277,UNKNOWN310277,BIG BEAR CITY,CA,92314,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.22431032,-116.8578886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,32,34,Y,Y
-13574799.79,4490725.539,74597,310278,JEFFERSON SMURFIT CORP,SANTA CLARA,CA,95050,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.36942365,-121.9445013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,-999999,Y,N
-13333844.77,4331264.948,74598,310279,JACOBS CORNER,LEMOORE,CA,93245,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.22238819,-119.7799655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10563972.55,3423709.522,74599,310280,UNKNOWN310280,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.37693556,-94.89778006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,1,138,69,N,N
-11388663.4,4056058.285,74600,310281,UNKNOWN310281,SPRINGLAKE,TX,79082,SUBSTATION,NOT AVAILABLE,LAMB,48279,USA,34.20274472,-102.306104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10822389.51,3918657.35,74601,310282,DENTON WEST INTERCHANGE,DENTON,TX,76259,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.17576663,-97.21917905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,7,345,69,N,N
-12437946.61,3934088.973,74602,310283,UNKNOWN310283,GILBERT,AZ,85297,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.29171801,-111.7319754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,2,-999999,-999999,N,N
-10972394.77,4037467.356,74603,310284,UNKNOWN310284,BURKBURNETT,TX,76354,SUBSTATION,IN SERVICE,WICHITA,48485,USA,34.06450941,-98.56669926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY,8/14/2015 0:00,1,138,138,N,Y
-11188411.71,3689438.017,74604,310285,UNKNOWN310285,SAN ANGELO,TX,76901,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.43550624,-100.5072125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,138,69,N,N
-11853437.6,4373783.05,74605,310286,CEBOLLA,TIERRA AMARILLA,NM,87575,SUBSTATION,IN SERVICE,RIO ARRIBA,35039,USA,36.5299082,-106.4812417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,69,-999999,Y,N
-11522585.21,3685097.07,74606,310287,UNKNOWN310287,PECOS,TX,79772,SUBSTATION,NOT AVAILABLE,REEVES,48389,USA,31.40222839,-103.5091441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,1,69,-999999,Y,N
-10640941.08,3456555.479,74607,310288,STAFFORD,STAFFORD,TX,77477,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.63372906,-95.58920005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,1,138,69,N,N
-10634349.78,3453855.5,74608,310289,MISSOURI CITY,MISSOURI CITY,TX,77489,SUBSTATION,IN SERVICE,FORT BEND,48157,USA,29.6126449,-95.52998946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10851851.76,3986092.408,74609,310290,UNKNOWN310290,MUENSTER,TX,76252,NOT AVAILABLE,NOT AVAILABLE,COOKE,48097,USA,33.681331,-97.483843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,3,-999999,-999999,N,N
-12469144.98,3960198.757,74610,310291,UNKNOWN310291,PHOENIX,AZ,85018,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48755323,-112.0122352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-10782380.1,3911670.62,74611,310292,BRIDGES,FRISCO,TX,75034,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.12321863,-96.8597684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,Y,Y
-13622119.21,4569002.081,74612,310293,RICHMOND R,RICHMOND,CA,94804,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.92617516,-122.3695789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,1,60,60,Y,Y
-13134449.08,4039475.932,74613,310294,UNKNOWN310294,BALDWIN PARK,CA,91706,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.07945533,-117.9887635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,1,66,66,Y,Y
-13159957.95,4028486.244,74614,310295,LEONIS,VERNON,CA,90058,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.99764822,-118.2179137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10817423.29,3016227.773,74615,310296,UNKNOWN310296,SOUTH PADRE ISLAND,TX,78597,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.13836189,-97.17456677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,1,138,69,N,N
-11347460.93,4188034.756,74616,310297,Y,AMARILLO,TX,79121,SUBSTATION,IN SERVICE,RANDALL,48381,USA,35.17754282,-101.9359759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,115,69,N,N
-13546263.66,4386840.986,74617,310298,RESERVATION RD,SALINAS,CA,93908,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.62410787,-121.6881568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,66,60,Y,Y
