X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13431202.98,4927709.536,74618,310299,UNKNOWN310299,SUSANVILLE,CA,96130,SUBSTATION,NOT AVAILABLE,LASSEN,6035,USA,40.42372695,-120.6545492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,2,69,69,Y,Y
-13307613.29,4242731.739,74619,310300,NORTH GENERATOR,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.57816532,-119.5443242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,2,115,115,Y,Y
-13024685.32,3860714.412,74620,310301,SPRING VALLEY,SPRING VALLEY,CA,91977,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,32.73902125,-117.0027389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,69,69,N,Y
-10927694.29,3914984.816,74621,310302,UNKNOWN310302,JACKSBORO,TX,76458,NOT AVAILABLE,NOT AVAILABLE,JACK,48237,USA,33.148149,-98.165148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2018 0:00,UNVERIFIED,9/11/2018 0:00,3,-999999,-999999,N,N
-10793949.86,3904381.862,74622,310303,UNKNOWN310303,LEWISVILLE,TX,75056,SUBSTATION,NOT AVAILABLE,DENTON,48121,USA,33.06836551,-96.96370133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,0,345,69,Y,Y
-11480054.55,3862818.721,74623,310304,NE-HOBBS,NORTH HOBBS,NM,88240,SUBSTATION,IN SERVICE,LEA,35025,USA,32.75492022,-103.1270847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,69,N,N
-10952087.28,3408553.332,74624,310305,ARTHUR VON ROSENBERG,SAN ANTONIO,TX,78112,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.25822349,-98.384274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,4,345,69,N,N
-10940576.85,3968348.823,74625,310306,UNKNOWN310306,HENRIETTA,TX,76365,NOT AVAILABLE,NOT AVAILABLE,CLAY,48077,USA,33.548592,-98.280874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,-999999,-999999,N,N
-13487410.21,4678219.899,74626,310307,FOLSOM PRISON,FOLSOM,CA,95630,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.69600449,-121.1594673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-13000839.37,3963887.527,74627,310308,LAKE RIVERSIDE,LAKE RIVERSIDE,CA,92536,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.51518509,-116.7885271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,1,66,34,Y,Y
-13115284.04,4252365.452,74628,310309,INYOKERN TOWN,INYOKERN,CA,93527,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.64852022,-117.8166011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-12043099.11,4407619.008,74629,310310,HOOD MESA,FARMINGTON,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.773763,-108.185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,Y
-12964635.09,3999081.309,74630,310311,CATHEDRAL CITY,CATHEDRAL CITY,CA,92234,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.77837071,-116.4632985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,0,-999999,-999999,N,N
-10475561.9,3958507.339,74631,310312,UNKNOWN310312,TEXARKANA,TX,75503,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.4748802,-94.10357363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2015 0:00,IMAGERY,8/5/2015 0:00,2,138,69,Y,Y
-12459782,3944220,74632,310313,MARCOS,TEMPE,AZ,85283,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.36775768,-111.9281261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,3/7/2018 0:00,1,69,69,N,Y
-11401977.57,3782470.73,74633,310314,UNKNOWN310314,ANDREWS,TX,79714,SUBSTATION,NOT AVAILABLE,ANDREWS,48003,USA,32.14584818,-102.4257072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,1,345,69,Y,Y
-13323317.48,4085752.1,74634,310316,SANTA BARBARA,SANTA BARBARA,CA,93103,SUBSTATION,IN SERVICE,SANTA BARBARA,6083,USA,34.42306741,-119.6853973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-13530289.07,4533362.748,74635,310317,AEC 2,TRACY,CA,95377,SUBSTATION,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.67320359,-121.5446547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,115,115,Y,Y
-10834218.1,3868655.248,74636,310318,UNKNOWN310318,FORT WORTH,TX,76106,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.7990029,-97.32543709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,69,N,N
-11335134.72,4349458.414,74637,310319,LASLEY,TEXHOMA,TX,79084,SUBSTATION,IN SERVICE,SHERMAN,48421,USA,36.35412458,-101.8252477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,230,115,N,N
-11238991.3,3861974.773,74638,310320,UNKNOWN310320,SNYDER,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.74854416,-100.9615766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,13.8,Y,Y
-12913557.47,4389995.485,74639,310321,MERCURY,AMARGOSA VALLEY,NV,89020,SUBSTATION,IN SERVICE,NYE,32023,USA,36.64684712,-116.0044605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/Presentation-PreliminaryReliabilityAssessmentResults-Sep26_2013.pdf,8/12/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,138,-999999,N,N
-13084639.42,4034695.733,74640,310322,INLAND,ONTARIO,CA,91761,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.04388128,-117.5413157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11278814.51,4329816.083,74641,310323,SPEARMAN INTERCHANGE,MCKIBBEN,TX,79081,SUBSTATION,IN SERVICE,HANSFORD,48195,USA,36.21188759,-101.3193146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.xcelenergy.com/staticfiles/xe/Corporate/Corporate%20PDFs/SPS_PlanningMeetingFinal_9-24-13.pdf",5/31/2017 0:00,IMAGERY,5/31/2017 0:00,5,115,115,N,Y
-10895107.38,3859572.834,74642,310324,UNKNOWN310324,WEATHERFORD,TX,76088,NOT AVAILABLE,NOT AVAILABLE,PARKER,48367,USA,32.73039493,-97.87241481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,UNVERIFIED,9/18/2018 0:00,3,138,-999999,Y,N
-11185091.36,3690693.595,74643,310325,UNKNOWN310325,SAN ANGELO,TX,76901,SUBSTATION,IN SERVICE,TOM GREEN,48451,USA,31.44512934,-100.4773852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,2,69,69,N,Y
-10756275.08,3977353.111,74644,310326,UNKNOWN310326,SHERMAN,TX,75092,SUBSTATION,IN SERVICE,GRAYSON,48181,USA,33.61597824,-96.62526303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/7/2018 0:00,UNVERIFIED,9/7/2018 0:00,2,138,-999999,Y,N
-10713585.61,3704276.696,74645,310327,UNKNOWN310327,TEAGUE,TX,75860,NOT AVAILABLE,NOT AVAILABLE,FREESTONE,48161,USA,31.54917085,-96.24177704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,3,-999999,-999999,N,N
-13497065.99,4690229.708,74646,310328,TAYLOR,ROCKLIN,CA,95677,SUBSTATION,IN SERVICE,PLACER,6061,USA,38.7801571,-121.2462067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-10566950.03,3422009.468,74647,310329,AMOCO,TEXAS CITY,TX,77590,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.36362663,-94.92452717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,Inference, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11435536.06,4059536.079,74648,310330,UNKNOWN310330,MULESHOE,TX,79347,SUBSTATION,IN SERVICE,BAILEY,48017,USA,34.2285792,-102.7271682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,69,69,Y,Y
-10754807.06,3889699.41,74649,310331,BEN DAVIS,GARLAND,TX,75040,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.95776572,-96.61207561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/27/2016 0:00,IMAGERY,1/27/2016 0:00,10,345,13.8,N,N
-10876914.21,3024725.329,74650,310332,UNKNOWN310332,HARLINGEN,TX,78550,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.20687007,-97.70898282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,3,69,69,N,Y
-10743923.44,3884643.488,74651,310333,UNKNOWN310333,ROWLETT,TX,75089,SUBSTATION,IN SERVICE,ROCKWALL,48397,USA,32.91964844,-96.51430638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,4,138,69,N,N
-13483592.88,4331575.421,74652,310334,BASIC VEGTABLE,KING CITY,CA,93930,SUBSTATION,NOT AVAILABLE,MONTEREY,6053,USA,36.22463814,-121.1251757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,66,-999999,Y,N
-12801004.39,4310280.245,74653,310335,UNKNOWN310335,HENDERSON,NV,89011,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.07016484,-114.993379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,0,-999999,-999999,N,N
-13826959.76,4974129.447,74654,310336,HUMBOLDT BAY,EUREKA,CA,95503,SUBSTATION,IN SERVICE,HUMBOLDT,6023,USA,40.74042481,-124.2096928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/5/2015 0:00,IMAGERY/OTHER,3/5/2015 0:00,4,115,69,N,N
-12437013,3970988,74655,310337,MCMULLIN,FOUNTAIN HILLS,AZ,85268,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.56834851,-111.7235887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY/OTHER,2/28/2018 0:00,1,69,69,N,Y
-12484828.47,3951210.897,74656,310338,KAY,PHOENIX,AZ,85043,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.42019001,-112.1531224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,1,69,-999999,N,N
-12811126.99,4322551.251,74657,310339,PRINCE,LAS VEGAS,NV,89110,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.15921476,-115.0843118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,8/6/2015 0:00,2,69,69,N,Y
-11025769.74,3498194.661,74658,310340,RAYMOND F. BARKER,CENTER POINT,TX,78010,SUBSTATION,IN SERVICE,KERR,48265,USA,29.95832987,-99.0461748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/18/2017 0:00,IMAGERY,4/18/2017 0:00,4,138,69,N,N
-11162731.69,4344472.888,74659,310341,UNKNOWN310341,BOOKER,TX,79005,SUBSTATION,NOT AVAILABLE,LIPSCOMB,48295,USA,36.3180472,-100.2765249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,3,115,-999999,Y,N
-12535059.8,4006594.986,74660,310342,UNKNOWN310342,MORRISTOWN,AZ,85342,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,33.83445506,-112.6043581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,0,69,-999999,N,N
-12811353.93,4305165.854,74661,310343,WIGWAM,HENDERSON,NV,89074,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.03302021,-115.0863504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,8/5/2015 0:00,2,138,138,N,Y
-13159669.75,3998945.646,74662,310344,ARCO,LONG BEACH,CA,90813,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.77735774,-118.2153247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10755013.24,3497151.213,74663,310345,UNKNOWN310345,SHELBY,TX,78940,SUBSTATION,IN SERVICE,FAYETTE,48149,USA,29.95020849,-96.61392773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-11805722.22,4244494.331,74664,310346,STATE PEN,SANTA FE,NM,87508,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.59104214,-106.0526071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,115,-999999,Y,N
-10771922.79,3877722.419,74665,310347,BLACKWELL STREET,DALLAS,TX,75231,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.86744293,-96.76582879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,N,N
-13309778.23,4754590.003,74666,310348,DAYTON,DAYTON,NV,89403,SUBSTATION,IN SERVICE,LYON,32019,USA,39.22943741,-119.5637721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,8/12/2015 0:00,IMAGERY/OTHER,8/12/2015 0:00,1,120,120,N,Y
-13511008.86,4647198.825,74667,310349,ELK GROVE FLORIN,VINEYARD,CA,95829,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.47818163,-121.3714577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-10481884.62,3934000.968,74668,310350,UNKNOWN310350,DOMINO,TX,75572,SUBSTATION,IN SERVICE,CASS,48067,USA,33.29105719,-94.16037159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2015 0:00,IMAGERY,8/28/2015 0:00,1,69,69,Y,Y
-10773745.09,3868269.385,74669,310351,BRYAN ST,DALLAS,TX,75204,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.79608918,-96.78219882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,1/11/2017 0:00,IMAGERY/OTHER,1/11/2017 0:00,2,138,69,N,N
-13597002.6,4539353.786,74670,310352,CHERRY,SAN LEANDRO,CA,94578,SUBSTATION,IN SERVICE,ALAMEDA,6001,USA,37.71578914,-122.1439525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,60,Y,Y
-11860764.05,3737826.586,74671,310353,RIO GRANDE,SUNLAND PARK,NM,88063,SUBSTATION,IN SERVICE,DOÃ±A ANA,35013,USA,31.80565356,-106.5470563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg,5/4/2015 0:00,IMAGERY/OTHER,5/4/2015 0:00,11,115,-999999,N,N
-11208114.14,3833180.869,74672,310354,TONKAWA,INADALE,TX,79526,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.5307321,-100.6842024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,10,345,69,N,N
-12919039.23,4047324.612,74673,310355,TWENTY NINE PALMS,TWENTYNINE PALMS,CA,92277,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.13783249,-116.053704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,115,115,Y,Y
-13295902.83,4345670.514,74674,310356,GOSHEN,VISALIA,CA,93277,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.32671525,-119.4391273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,4,66,66,N,Y
-12731872.12,4046401.595,74675,310357,UNKNOWN310357,BIG RIVER,CA,92242,SUBSTATION,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.13096934,-114.3723532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,32,-999999,Y,N
-13169639.51,4174657.176,74676,310358,UNKNOWN310358,MOJAVE,CA,93501,SUBSTATION,IN SERVICE,KERN,6029,USA,35.07925773,-118.3048846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12475316.91,3959863.544,74677,310359,METRO,PHOENIX,AZ,85012,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.48504178,-112.0676785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/30/2015 0:00,IMAGERY/OTHER,7/30/2015 0:00,2,69,69,Y,Y
-13118737.04,3984819.973,74678,310360,CABRILLO,IRVINE,CA,92612,SUBSTATION,IN SERVICE,ORANGE,6059,USA,33.67181878,-117.8476199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,69,66,N,Y
-10725719.12,3891223.341,74679,310361,ROYSE,ROYSE CITY,TX,75189,SUBSTATION,IN SERVICE,ROCKWALL,48397,USA,32.96925162,-96.35077419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,17,345,13.8,N,N
-10866357.05,3542811.67,74680,310362,DECKER,AUSTIN,TX,78724,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.30497181,-97.61414621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,11,345,69,N,N
-10775867.27,3633856.255,74681,310363,UNKNOWN310363,MAYSFIELD,TX,76519,SUBSTATION,NOT AVAILABLE,MILAM,48331,USA,31.00852445,-96.80126268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,69,-999999,Y,N
-13399262.74,4333405.876,74682,310364,OIL CITY,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.23790189,-120.3676252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,3,66,60,Y,Y
-10570070.77,3594368.797,74683,310365,UNKNOWN310365,LIVINGSTON,TX,77351,SUBSTATION,NOT AVAILABLE,POLK,48373,USA,30.70401172,-94.95256124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,138,-999999,Y,N
-10770601.06,3895825.676,74684,310366,UNKNOWN310366,PLANO,TX,75075,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.00393045,-96.7539555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,2,138,13.8,N,N
-13665047.26,4690028.589,74685,310367,GRANT 20,CLOVERDALE,CA,95441,SUBSTATION,IN SERVICE,SONOMA,6097,USA,38.77874868,-122.7552081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,2,230,230,N,Y
-12561532.06,3949460.831,74686,310368,UNKNOWN310368,TONOPAH,AZ,85354,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.40706733,-112.8421624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,2,-999999,-999999,N,N
-10881088.95,3689925.2,74687,310369,UNKNOWN310369,GATESVILLE,TX,76528,SUBSTATION,NOT AVAILABLE,CORYELL,48099,USA,31.43924026,-97.74648511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,69,-999999,Y,N
-10604055.91,3434369.137,74688,310370,MEADOW,ALVIN,TX,77511,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.46034503,-95.25785497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2017 0:00,IMAGERY,2/13/2017 0:00,3,345,13.8,N,N
-10723217.89,3842467.347,74689,310371,UNKNOWN310371,KAUFMAN,TX,75142,SUBSTATION,IN SERVICE,KAUFMAN,48257,USA,32.60103777,-96.32830529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/8/2016 0:00,IMAGERY,9/8/2016 0:00,3,138,69,N,N
-11198364.2,3614673.776,74690,310372,UNKNOWN310372,ELDORADO,TX,76936,SUBSTATION,IN SERVICE,SCHLEICHER,48413,USA,30.86071701,-100.5966172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,1,69,69,Y,Y
-10905385.72,3481268.802,74691,310373,MCCARTY LANE,SAN MARCOS,TX,78666,SUBSTATION,IN SERVICE,HAYS,48209,USA,29.82651034,-97.96474668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/6/2017 0:00,IMAGERY,1/6/2017 0:00,7,138,69,Y,Y
-12501538.8,3982163.266,74692,310374,RIO VISTA,SURPRISE,AZ,85378,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.65195488,-112.3032338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/3/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,2,69,69,N,Y
-11239220.33,3850485.014,74693,310375,UNKNOWN310375,SNYDER,TX,79549,SUBSTATION,NOT AVAILABLE,SCURRY,48415,USA,32.66169325,-100.963634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY,3/22/2017 0:00,0,345,69,Y,Y
-10834419.02,3871611.366,74694,310376,SAGINAW SW,FORT WORTH,TX,76106,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.82132181,-97.32724202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,9,138,69,N,N
-10742898.7,3920905.517,74695,310377,UNKNOWN310377,PRINCETON,TX,75407,SUBSTATION,NOT AVAILABLE,COLLIN,48085,USA,33.19266865,-96.50510095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-13572293.15,4487629.473,74696,310378,FMC,SAN JOSE,CA,95110,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.34731678,-121.9219838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,115,115,N,Y
-13168661.27,4051103.826,74697,310379,UNKNOWN310379,GLENDALE,CA,91201,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.16592728,-118.2960969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-12805206.89,3856369.446,74698,310380,DROP 2,WINTERHAVEN,CA,92283,SUBSTATION,NOT AVAILABLE,IMPERIAL,6025,USA,32.70618415,-115.0311307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,66,-999999,Y,N
-10765019.95,3804438.358,74699,310381,UNKNOWN310381,ENNIS,TX,75119,SUBSTATION,NOT AVAILABLE,ELLIS,48139,USA,32.31278079,-96.70381954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,-999999,Y,N
-13336664.8,4237651.372,74700,310382,CARNERAS,LOST HILLS,CA,93249,SUBSTATION,IN SERVICE,KERN,6029,USA,35.54103853,-119.8052983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,66,70,Y,Y
-10875152.46,3530701.995,74701,310383,MET CENTER,AUSTIN,TX,78744,SUBSTATION,IN SERVICE,TRAVIS,48453,USA,30.2110088,-97.69315672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/3/2017 0:00,IMAGERY,5/3/2017 0:00,2,138,138,N,Y
-13515198.2,4646809.691,74702,310384,POWER INN-ELSIE,FLORIN,CA,95828,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.47544502,-121.4090911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,66,60,Y,Y
-12037930.05,3838547.492,74703,310385,UNKNOWN310385,SILVER CITY,NM,88061,SUBSTATION,IN SERVICE,GRANT,35017,USA,32.57136822,-108.1385655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,0,-999999,-999999,N,N
-10757660.35,3888968.815,74704,310386,BRAND,GARLAND,TX,75040,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.95225868,-96.63770714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,13.8,N,N
-10767470.22,3865764.358,74705,310387,UNKNOWN310387,DALLAS,TX,75227,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.77717103,-96.7258307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13600141.71,4457358.043,74706,310388,BIG BASIN,SANTA CRUZ,CA,95060,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,37.13082655,-122.1721517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10835379.41,3863789.372,74707,310389,NORTH MAIN,FORT WORTH,TX,76164,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.76225296,-97.33586938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,5,138,69,N,N
-10659717.55,3385672.864,74708,310390,UNKNOWN310390,OLD OCEAN,TX,77480,SUBSTATION,IN SERVICE,BRAZORIA,48039,USA,29.07874918,-95.75787202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,4,138,69,N,N
-12968051.69,4003029.932,74709,310391,EISENHOWER,PALM SPRINGS,CA,92264,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.807849,-116.4939904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,2,115,115,Y,Y
-12807149.72,4320394.067,74710,310392,WINTERWOOD,SUNRISE MANOR,NV,89142,SUBSTATION,IN SERVICE,CLARK,32003,USA,36.14356753,-115.0485834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,The Bureau of Land Management http://preview.tinyurl.com/q8fnz6h,4/28/2015 0:00,IMAGERY/OTHER,4/28/2015 0:00,10,230,69,N,Y
-11337657.75,4113925.146,74711,310393,UNKNOWN310393,HAPPY,TX,79042,SUBSTATION,IN SERVICE,SWISHER,48437,USA,34.63157096,-101.8479125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-11164272.13,3766384.327,74712,310394,UNKNOWN310394,FORT CHADBOURNE,TX,76933,SUBSTATION,IN SERVICE,COKE,48081,USA,32.02341291,-100.2903629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,4,138,69,N,N
-13180489.52,4030780.25,74713,310395,SONY,CULVER CITY,CA,90232,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.01473129,-118.4023519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,66,-999999,N,N
-10858909.08,3014273.696,74714,310396,UNKNOWN310396,GREEN VALLEY FARMS,TX,78586,SUBSTATION,IN SERVICE,CAMERON,48061,USA,26.12260223,-97.54723992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,69,N,N
-13400830.43,4331573.309,74715,310397,PENN ZEIR,COALINGA,CA,93210,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.22462284,-120.381708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,1,66,60,Y,Y
-10580030.1,3907477.23,74716,310398,UNKNOWN310398,ROCKY MOUND,TX,75455,SUBSTATION,IN SERVICE,TITUS,48449,USA,33.09166455,-95.04202745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/26/2016 0:00,IMAGERY,1/26/2016 0:00,10,345,69,Y,Y
-11249355.82,3432820.721,74717,310399,AMISTAD SWITCHYARD,DEL RIO,TX,78840,SUBSTATION,IN SERVICE,VAL VERDE,48465,USA,29.44823322,-101.0546827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,13.8,N,N
-13266594.37,4059222.716,74718,310400,GONZALES,OXNARD,CA,93036,SUBSTATION,IN SERVICE,VENTURA,6111,USA,34.22625173,-119.1758449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-11313091.69,4031718.599,74719,310401,UNKNOWN310401,PLAINVIEW,TX,79072,SUBSTATION,NOT AVAILABLE,HALE,48189,USA,34.02171802,-101.6272318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,1,69,115,Y,Y
-12773200.63,4303407.601,74720,310402,UNKNOWN310402,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.02024638,-114.7436135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,0,-999999,-999999,N,N
-13561616.27,4642511.122,74721,310403,DIXON,DIXON,CA,95620,SUBSTATION,IN SERVICE,SOLANO,6095,USA,38.44520821,-121.8260717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/27/2017 0:00,IMAGERY/OTHER,2/27/2017 0:00,2,60,60,N,Y
-13500836.65,4351160.039,74722,310404,LOS COCHES,LAKESIDE,CA,93960,SUBSTATION,IN SERVICE,MONTEREY,6053,USA,36.36643445,-121.2800792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,60,N,Y
-10565171.96,3597820.226,74723,310405,UNKNOWN310405,LIVINGSTON,TX,77351,SUBSTATION,IN SERVICE,POLK,48373,USA,30.73066641,-94.90855453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2015 0:00,IMAGERY,9/8/2015 0:00,4,138,69,Y,Y
-12447824.59,4146119.506,74724,310406,UNKNOWN310406,SEDONA,AZ,86336,SUBSTATION,NOT AVAILABLE,YAVAPAI,4025,USA,34.86919545,-111.8207108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,69,-999999,N,N
-10686467.88,3347081.415,74725,310407,UNKNOWN310407,PALACIOS,TX,77465,SUBSTATION,NOT AVAILABLE,MATAGORDA,48321,USA,28.77532904,-95.99817433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-13148884.85,4015365.559,74726,310408,WOODRUFF,BELLFLOWER,CA,90706,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,33.89987473,-118.1184423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,12,66,N,Y
-13554695.27,4425562.383,74727,310409,AGRILINK FOODS,WATSONVILLE,CA,95076,SUBSTATION,NOT AVAILABLE,SANTA CRUZ,6087,USA,36.90276679,-121.7638993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,66,-999999,Y,N
-10730684.1,3734140.158,74728,310410,UNKNOWN310410,WORTHAM,TX,76693,SUBSTATION,IN SERVICE,FREESTONE,48161,USA,31.77750617,-96.39537539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,-999999,-999999,N,N
-13173484.64,4012548.028,74729,310411,DEADEND310411,ALONDRA PARK,CA,90260,DEAD END,NOT AVAILABLE,LOS ANGELES,6037,USA,33.87886424,-118.339426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,1,66,66,Y,Y
-13449578.44,4436814.893,74730,310412,ORTIGA,LOS BANOS,CA,93635,SUBSTATION,IN SERVICE,MERCED,6047,USA,36.98355557,-120.8196188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,70,70,N,Y
-11317871.96,3662631.244,74731,310413,TEXON,BIG LAKE,TX,76932,SUBSTATION,NOT AVAILABLE,REAGAN,48383,USA,31.22981611,-101.6701737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2017 0:00,IMAGERY,3/21/2017 0:00,0,69,-999999,Y,N
-13473554.11,4754815.781,74732,310414,BRUNSWICK,GRASS VALLEY,CA,95945,SUBSTATION,IN SERVICE,NEVADA,6057,USA,39.23100848,-121.0349959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,N,N
-13145246.57,4050591.296,74733,310415,EATON,PASADENA,CA,91107,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.16211766,-118.0857591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/29/2015 0:00,IMAGERY/OTHER,6/29/2015 0:00,2,66,230,Y,Y
-13745415.17,4820208.907,74734,310416,LAYTONVILLE,LAYTONVILLE,CA,95454,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.68456127,-123.4771654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,3,60,69,N,N
-10829424.15,3886036.479,74735,310417,UNKNOWN310417,FORT WORTH,TX,76244,SUBSTATION,IN SERVICE,TARRANT,48439,USA,32.93015203,-97.28237229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,2,138,69,Y,Y
-13227464.13,4208328.157,74736,310418,UNKNOWN310418,BAKERSFIELD,CA,93307,SUBSTATION,IN SERVICE,KERN,6029,USA,35.32641182,-118.824332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,0,-999999,-999999,N,N
-13302059.63,4461264.992,74737,310419,SAN JOAQUIN 1,NORTH FORK,CA,93643,SUBSTATION,IN SERVICE,MADERA,6039,USA,37.15880256,-119.4944347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,66,60,Y,Y
-10981549.22,3436429.59,74738,310420,GRISSOM ROAD,SAN ANTONIO,TX,78251,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.47645978,-98.64893505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,4,138,69,N,N
-10947996.64,3773366.017,74739,310421,UNKNOWN310421,DUBLIN,TX,76446,SUBSTATION,IN SERVICE,ERATH,48143,USA,32.07657141,-98.34752712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,69,-999999,Y,N
-10930904.11,3299944.094,74740,310422,UNKNOWN310422,THREE RIVERS,TX,78071,SUBSTATION,NOT AVAILABLE,LIVE OAK,48297,USA,28.40351801,-98.19398234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,1,138,-999999,Y,N
-12544579.55,3983360.466,74741,310423,UNKNOWN310423,BUCKEYE,AZ,85396,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.66090678,-112.6898754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-11381117.64,3665605.476,74742,310424,UNKNOWN310424,MC CAMEY,TX,79752,SUBSTATION,NOT AVAILABLE,UPTON,48461,USA,31.25265975,-102.2383193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,1,-999999,-999999,N,N
-10608877.3,3472165.511,74743,310425,CLINTON,HOUSTON,TX,77020,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.75554138,-95.30116623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,69,N,N
-12455803.27,3935106.847,74744,310426,UNKNOWN310426,CHANDLER,AZ,85224,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.29936079,-111.8923845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,1,69,69,Y,Y
-13175557.29,4024179.603,74745,310427,INGLEWOOD,INGLEWOOD,CA,90302,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.96556813,-118.3580449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,1,66,66,N,Y
-13256343.42,4427962.462,74746,310428,BALCH 1,SHAVER LAKE,CA,93664,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.92000564,-119.0837591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-11713868.15,4297774.44,74747,310429,RAINSVILLE,MORA,NM,87732,SUBSTATION,NOT AVAILABLE,MORA,35033,USA,35.97930714,-105.2274679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,115,115,N,Y
-13311688.05,4375082.456,74748,310430,UNKNOWN310430,KINGSBURG,CA,93631,NOT AVAILABLE,NOT AVAILABLE,FRESNO,6019,USA,36.53928724,-119.5809283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,3,115,115,Y,Y
-10985215.92,3445602.618,74749,310431,HELOTES,HELOTES,TX,78023,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.54817073,-98.68187363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2017 0:00,IMAGERY,1/9/2017 0:00,7,138,69,N,N
-13574698.79,4489846.652,74750,310432,DE LA CRUZ,SANTA CLARA,CA,95050,SUBSTATION,NOT AVAILABLE,SANTA CLARA,6085,USA,37.36314879,-121.943594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,2,60,-999999,Y,N
-13317258.03,4194700.955,74751,310433,UNKNOWN310433,FELLOWS,CA,93224,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.22647509,-119.6309643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,2,115,-999999,Y,N
-13588506.52,4497589.975,74752,310434,AMES DISTRIBUTION,MOUNTAIN VIEW,CA,94043,SUBSTATION,IN SERVICE,SANTA CLARA,6085,USA,37.41841463,-122.067631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,115,115,N,Y
-10883217.85,3078687.895,74753,310435,UNKNOWN310435,RUDOLPH,TX,78338,SUBSTATION,IN SERVICE,KENEDY,48261,USA,26.64097832,-97.7656094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2017 0:00,IMAGERY,4/24/2017 0:00,1,138,138,N,Y
-13496787.63,4651254.452,74754,310436,JACKSON-SUNRISE,ELK GROVE,CA,95830,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.50669685,-121.2437062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13159529.72,4006200.966,74755,310437,DAVIDSON CITY,LONG BEACH,CA,90810,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.83151488,-118.2140668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,66,Y,Y
-13535937.39,4767691.063,74756,310438,HONCUT,OROVILLE,CA,95965,SUBSTATION,IN SERVICE,BUTTE,6007,USA,39.32054226,-121.5953944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-11008013.06,3501622.347,74757,310439,KENDALL,COMFORT,TX,78013,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.98500364,-98.88666375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,10,345,69,N,N
-13472073.9,4446505.863,74758,310440,LOS BANOS,GUSTINE,CA,95322,SUBSTATION,IN SERVICE,MERCED,6047,USA,37.0530644,-121.0216989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/5/2015 0:00,IMAGERY/OTHER,5/5/2015 0:00,16,500,70,N,Y
-13586829.28,4433543.605,74759,310441,CLIFF DRIVE,SANTA CRUZ,CA,95060,SUBSTATION,IN SERVICE,SANTA CRUZ,6087,USA,36.96007778,-122.052564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,66,60,Y,Y
-13177952.73,4054508.822,74760,310442,UNKNOWN310442,LOS ANGELES,CA,91606,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.19123211,-118.3795635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,230,-999999,Y,N
-11505996.34,3658843.36,74761,310443,UNKNOWN310443,PECOS,TX,79772,SUBSTATION,NOT AVAILABLE,REEVES,48389,USA,31.20071521,-103.3601237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,1,345,69,Y,Y
-10755025.2,3874786.181,74762,310444,OATES,GARLAND,TX,75043,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.84528565,-96.61403522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,N,N
-11573348.23,3829891.452,74763,310445,POTASH JUNCTION,LOVING,NM,88220,SUBSTATION,IN SERVICE,EDDY,35015,USA,32.5058155,-103.965156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,7,230,69,N,N
-10929249.06,3032645.285,74764,310446,MERRET,EDINBURG,TX,78539,SUBSTATION,IN SERVICE,HIDALGO,48215,USA,26.27068529,-98.17911479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2017 0:00,IMAGERY,2/14/2017 0:00,2,138,69,N,N
-12850099,3920869.176,74765,310447,MIDWAY,CALIPATRIA,CA,92233,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,33.19239546,-115.4344033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/1/2015 0:00,IMAGERY/OTHER,6/1/2015 0:00,6,230,92,N,Y
-13524003.36,4539993.86,74766,310448,THERMAL ENERGY,TRACY,CA,95377,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.72033747,-121.4881892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,1,115,115,Y,Y
-13254193.89,4172038.068,74767,310449,UNKNOWN310449,BAKERSFIELD,CA,93313,SUBSTATION,IN SERVICE,KERN,6029,USA,35.06000126,-119.0644495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,6/22/2015 0:00,1,66,70,Y,Y
-13789564.91,4978172.51,74768,310450,MAPLE CREEK,KORBEL,CA,95550,SUBSTATION,NOT AVAILABLE,HUMBOLDT,6023,USA,40.76793742,-123.8737692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,1,69,69,Y,Y
-10874025.43,3579431.421,74769,310451,UNKNOWN310451,GEORGETOWN,TX,78626,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.58856854,-97.68303239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,N,N
-11106787.7,4021338.348,74770,310452,EDITH CLARK,CROWELL,TX,79227,SUBSTATION,IN SERVICE,FOARD,48155,USA,33.94439704,-99.77397151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,8,345,69,N,N
-12756150.43,3866361.624,74771,310453,UNKNOWN310453,WINTERHAVEN,CA,92283,SUBSTATION,IN SERVICE,IMPERIAL,6025,USA,32.781682,-114.590449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,-999999,-999999,N,N
-13282811.11,4217563.448,74772,310454,FRITO LAY,BUTTONWILLOW,CA,93206,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,35.3940698,-119.3215224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/22/2015 0:00,IMAGERY/OTHER,11/27/2017 0:00,0,115,-999999,Y,N
-11534687.72,4161669.42,74773,310455,NORTON,FORREST,NM,88401,SUBSTATION,IN SERVICE,QUAY,35037,USA,34.98372326,-103.6178628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,34.5,N,N
-11044886.98,3416642.842,74774,310456,UNKNOWN310456,D HANIS,TX,78850,SUBSTATION,IN SERVICE,MEDINA,48325,USA,29.32160241,-99.21790787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-13627864.57,4970410.091,74775,310457,SHASTA,REDDING,CA,96003,SUBSTATION,IN SERVICE,SHASTA,6089,USA,40.71510493,-122.4211903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,3,230,230,N,Y
-13179150.51,4061300.364,74776,310458,UNKNOWN310458,LOS ANGELES,CA,91352,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.241682,-118.3903234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,UNVERIFIED,1/14/2019 0:00,1,66,66,Y,Y
-10845282.75,2985274.223,74777,310459,UNKNOWN310459,BROWNSVILLE,TX,78521,SUBSTATION,IN SERVICE,CAMERON,48061,USA,25.88847164,-97.42483253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,2,138,138,N,Y
-10892763.1,3487544.705,74778,310460,UNKNOWN310460,MARTINDALE,TX,78656,SUBSTATION,IN SERVICE,CALDWELL,48055,USA,29.87540776,-97.85135577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,69,69,Y,Y
-13352706.87,4301101.621,74779,310461,TULARE LAKE,KETTLEMAN CITY,CA,93239,SUBSTATION,IN SERVICE,KINGS,6031,USA,36.00349015,-119.9494066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/19/2015 0:00,IMAGERY/OTHER,6/19/2015 0:00,3,66,60,Y,Y
-13132205.59,4012156.609,74780,310462,RISER310462,FULLERTON,CA,92833,RISER,IN SERVICE,ORANGE,6059,USA,33.875945,-117.96861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,2,-999999,-999999,N,N
-10628742.97,3475973.321,74781,310463,WIRT,HOUSTON,TX,77055,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.78523307,-95.47962259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",11/30/2016 0:00,IMAGERY,11/30/2016 0:00,3,138,69,N,N
-13190599.21,4063495.944,74782,310464,UNKNOWN310464,LOS ANGELES,CA,91344,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.25798505,-118.4931688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,0,345,-999999,Y,N
-13311668.95,4374981.575,74783,310465,UNKNOWN310465,KINGSBURG,CA,93631,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.53855912,-119.5807567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,UNVERIFIED,12/4/2018 0:00,1,-999999,-999999,N,N
-13623724.41,4571416.115,74784,310466,STANDARD OIL 1,RICHMOND,CA,94801,SUBSTATION,IN SERVICE,CONTRA COSTA,6013,USA,37.94327887,-122.3839987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,3/11/2015 0:00,IMAGERY/OTHER,3/11/2015 0:00,3,115,115,Y,Y
-10795466.07,3877891.453,74785,310467,WALNUT HIL,IRVING,TX,75038,SUBSTATION,IN SERVICE,DALLAS,48113,USA,32.86871832,-96.97732173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2016 0:00,IMAGERY,8/19/2016 0:00,1,138,69,N,N
-10743574.02,3672283.148,74786,310468,UNKNOWN310468,KOSSE,TX,76653,SUBSTATION,NOT AVAILABLE,LIMESTONE,48293,USA,31.30392759,-96.51116745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,1,69,-999999,Y,N
-10752575.16,3996477.489,74787,310469,UNKNOWN310469,DENISON,TX,75020,SUBSTATION,NOT AVAILABLE,GRAYSON,48181,USA,33.75892644,-96.59202613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/12/2015 0:00,IMAGERY,6/12/2015 0:00,0,138,69,Y,Y
-11795877.59,3883289.169,74788,310470,ALAMOGORDO,ALAMOGORDO,NM,88310,SUBSTATION,IN SERVICE,OTERO,35035,USA,32.90943526,-105.9641713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,115,115,N,N
-12799052.54,4298789.102,74789,310471,GREENWAY,HENDERSON,NV,89002,SUBSTATION,IN SERVICE,CLARK,32003,USA,35.98668281,-114.9758452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,10/3/2016 0:00,IMAGERY/OTHER,3/5/2019 0:00,2,230,230,N,Y
-13365023.08,4396200.179,74790,310472,KERMAN,KERMAN,CA,93630,SUBSTATION,IN SERVICE,FRESNO,6019,USA,36.69155417,-120.060045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,70,60,N,Y
