X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-13500444.41,4552443.333,74791,310473,HOWLAND RD,LATHROP,CA,95330,SUBSTATION,IN SERVICE,SAN JOAQUIN,6077,USA,37.80874725,-121.2765555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/31/2015 0:00,IMAGERY/OTHER,7/31/2015 0:00,1,115,115,N,Y
-11337880.37,4197946.324,74792,310474,HASTINGS,AMARILLO,TX,79108,SUBSTATION,IN SERVICE,POTTER,48375,USA,35.25028658,-101.8499123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,69,69,N,Y
-13268067.36,4357768.361,74793,310475,VENICE HILL,VISALIA,CA,93292,SUBSTATION,IN SERVICE,TULARE,6107,USA,36.41422175,-119.189077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,2,66,66,N,Y
-13654770.45,4725581.147,74794,310476,REDBUD,CLEARLAKE OAKS,CA,95423,SUBSTATION,IN SERVICE,LAKE,6033,USA,39.02728834,-122.6628899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,2,115,115,N,Y
-11058037.84,3513340.838,74795,310477,UNKNOWN310477,HUNT,TX,78025,SUBSTATION,IN SERVICE,KERR,48265,USA,30.07614115,-99.33604402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,2,138,69,N,N
-13086139.01,3945093.228,74796,310478,JAPANESE MESA,SAN CLEMENTE,CA,92672,SUBSTATION,IN SERVICE,SAN DIEGO,6073,USA,33.3743087,-117.5547868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/30/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,69,69,N,Y
-13640319.99,4806107.059,74797,310479,STONY GORGE,ELK CREEK,CA,95939,SUBSTATION,NOT AVAILABLE,GLENN,6021,USA,39.58700386,-122.5330793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-13501039.13,4662531.252,74798,310480,RISER310480,RANCHO CORDOVA,CA,95670,RISER,IN SERVICE,SACRAMENTO,6067,USA,38.585925,-121.281898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,UNVERIFIED,12/12/2018 0:00,1,-999999,-999999,N,N
-13540721.34,4741611.907,74799,310481,YUBA CITY STA A,YUBA CITY,CA,95993,SUBSTATION,NOT AVAILABLE,SUTTER,6101,USA,39.13907089,-121.6383694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/16/2015 0:00,IMAGERY/OTHER,6/16/2015 0:00,0,69,69,Y,Y
-11906625.05,4326162.042,74800,310482,UNKNOWN310482,REGINA,NM,87046,SUBSTATION,NOT AVAILABLE,SANDOVAL,35043,USA,36.18539882,-106.9590327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-10665512.7,3524095.56,74801,310483,UNKNOWN310483,MAGNOLIA,TX,77447,SUBSTATION,IN SERVICE,WALLER,48473,USA,30.15970939,-95.80993075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-11848269.35,3761259.778,74802,310484,NEWMAN,EL PASO,TX,79934,SUBSTATION,IN SERVICE,EL PASO,48141,USA,31.984375,-106.4348145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,13,345,115,N,Y
-11008122.71,3502003.085,74803,310485,UNKNOWN310485,COMFORT,TX,78013,SUBSTATION,IN SERVICE,KENDALL,48259,USA,29.98796605,-98.88764876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/27/2016 0:00,IMAGERY,1/27/2016 0:00,2,345,69,N,N
-10571322.72,3429931.559,74804,310486,ISP SWITCHING,TEXAS CITY,TX,77591,SUBSTATION,IN SERVICE,GALVESTON,48167,USA,29.42563014,-94.96380776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,2,138,13.8,N,N
-12389891.71,3835840.694,74805,310487,UNKNOWN310487,RED ROCK,AZ,85658,SUBSTATION,NOT AVAILABLE,PINAL,4021,USA,32.55087462,-111.3002909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/5/2015 0:00,IMAGERY/OTHER,2/21/2018 0:00,0,-999999,-999999,N,N
-13235993.47,4147660.735,74806,310488,CASTAIC,LEBEC,CA,93243,SUBSTATION,NOT AVAILABLE,KERN,6029,USA,34.88055401,-118.9009523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,1,66,70,Y,Y
-13392866.97,4512131.55,74807,310489,UNKNOWN310489,SNELLING,CA,95369,SUBSTATION,IN SERVICE,MARIPOSA,6043,USA,37.52209097,-120.3101709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,2,60,-999999,Y,N
-10500898.77,3549789.463,74808,310490,KOUNTZE BULK,KOUNTZE,TX,77625,SUBSTATION,IN SERVICE,HARDIN,48199,USA,30.35907398,-94.33117863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,8,138,69,N,N
-10830785.95,3897011.469,74809,310491,ELIZABETH CREEK,FORT WORTH,TX,76177,SUBSTATION,IN SERVICE,DENTON,48121,USA,33.01286325,-97.29460554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Hicks to elizabeth creek,2/15/2017 0:00,IMAGERY/OTHER,2/15/2017 0:00,2,138,13.8,Y,Y
-13152913.13,4032077.945,74810,310492,AMALIA,EAST LOS ANGELES,CA,90022,SUBSTATION,NOT AVAILABLE,LOS ANGELES,6037,USA,34.02439348,-118.154629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,0,16,-999999,N,N
-11802225.1,4284470.026,74811,310493,CUYAMUNGUE TAP (JMEC),SANTA FE,NM,87506,SUBSTATION,IN SERVICE,SANTA FE,35049,USA,35.8825324,-106.0211919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,UNVERIFIED,3/5/2019 0:00,2,69,69,Y,Y
-12442450.75,3914817.72,74812,310494,UNKNOWN310494,LOWER SANTAN VILLAGE,AZ,85128,SUBSTATION,IN SERVICE,PINAL,4021,USA,33.14689222,-111.7724368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,0,-999999,-999999,N,N
-10797481.59,3362071.115,74813,310495,UNKNOWN310495,VICTORIA,TX,77904,SUBSTATION,IN SERVICE,VICTORIA,48469,USA,28.89328901,-96.99542741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-11490315.12,4071471.325,74814,310496,UNKNOWN310496,CLOVIS,NM,88101,SUBSTATION,NOT AVAILABLE,CURRY,35009,USA,34.31717884,-103.2192569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,0,138,-999999,Y,N
-10935953.15,3539837.358,74815,310497,UNKNOWN310497,HENLY,TX,78636,SUBSTATION,IN SERVICE,BLANCO,48031,USA,30.28190146,-98.23933858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,8/27/2015 0:00,2,138,69,Y,Y
-13506013.92,4679309.267,74816,310498,DALY-ROSEVILLE,FOOTHILL FARMS,CA,95842,SUBSTATION,NOT AVAILABLE,SACRAMENTO,6067,USA,38.70364177,-121.3265874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13146257.8,4115942.607,74817,310499,OASIS,PALMDALE,CA,93550,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.64648178,-118.0948431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/14/2018 0:00,3,66,66,N,Y
-13551449.98,4406140.691,74818,310500,CASTROVILLE,CASTROVILLE,CA,95012,SUBSTATION,NOT AVAILABLE,MONTEREY,6053,USA,36.76312495,-121.7347464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,0,115,-999999,Y,N
-10554846.65,3830550.384,74819,310501,UNKNOWN310501,LONGVIEW,TX,75604,SUBSTATION,IN SERVICE,GREGG,48183,USA,32.51080732,-94.81580067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,2,138,69,Y,Y
-11113402.25,3949003.729,74820,310502,UNKNOWN310502,KNOX CITY,TX,79529,NOT AVAILABLE,NOT AVAILABLE,KNOX,48275,USA,33.40363948,-99.83339097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-13514020.67,4651759.108,74821,310503,ARMY DEPOT,SACRAMENTO,CA,95828,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.51024431,-121.3985132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,2,66,60,Y,Y
-13154749.71,4028735.442,74822,310504,BANDINI,VERNON,CA,90040,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.99950412,-118.1711273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-11396041.48,3611078.76,74823,310505,UNKNOWN310505,FORT STOCKTON,TX,79735,SUBSTATION,IN SERVICE,PECOS,48371,USA,30.83299079,-102.3723824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,2,138,-999999,Y,N
-11476750.54,3691461.405,74824,310506,PYOTE,BARSTOW,TX,79719,SUBSTATION,IN SERVICE,WARD,48475,USA,31.45101356,-103.0974042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,69,69,N,Y
-10507957.33,3834188.743,74825,310507,UNKNOWN310507,MARSHALL,TX,75670,SUBSTATION,IN SERVICE,HARRISON,48203,USA,32.53836513,-94.39458678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,4,138,69,Y,Y
-10618306.27,3469255.874,74826,310508,GARROTT,HOUSTON,TX,77002,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.73284733,-95.38586817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Inference, OpenStreetMap",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,5,138,69,N,N
-10724290.23,3920645.214,74827,310509,FARMERSVILLE,FARMERSVILLE,TX,75442,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.19071183,-96.33793821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/18/2017 0:00,IMAGERY,1/18/2017 0:00,6,345,69,N,N
-13522541.17,4651887.683,74828,310510,SOUTH CITY,LEMON HILL,CA,95824,SUBSTATION,IN SERVICE,SACRAMENTO,6067,USA,38.51114809,-121.4750541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,230,115,N,Y
-11634725.32,3962912.015,74829,310511,UNKNOWN310511,ROSWELL,NM,88201,SUBSTATION,IN SERVICE,CHAVES,35005,USA,33.50787857,-104.5165158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,1,69,69,Y,Y
-13053138.79,4045053.229,74830,310512,TIPPECANOE,SAN BERNARDINO,CA,92410,SUBSTATION,IN SERVICE,SAN BERNARDINO,6071,USA,34.12094247,-117.2583408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,66,Y,Y
-10762434.52,3908365.24,74831,310513,UNKNOWN310513,ALLEN,TX,75013,SUBSTATION,IN SERVICE,COLLIN,48085,USA,33.09834753,-96.68059422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,69,N,N
-13369827.9,4429077.345,74832,310514,UNKNOWN310514,MADERA,CA,93637,SUBSTATION,IN SERVICE,MADERA,6039,USA,36.92801209,-120.1032075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,2,70,70,Y,Y
-13741049.48,4730838.975,74833,310515,PHILO,PHILO,CA,95466,SUBSTATION,IN SERVICE,MENDOCINO,6045,USA,39.06397071,-123.4379477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,3,60,60,N,Y
-10483086.91,3550895.904,74834,310516,UNKNOWN310516,SILSBEE,TX,77656,NOT AVAILABLE,NOT AVAILABLE,HARDIN,48199,USA,30.36765,-94.171172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-10879193.2,3649083.155,74835,310517,UNKNOWN310517,KILLEEN,TX,76541,SUBSTATION,NOT AVAILABLE,BELL,48027,USA,31.12568994,-97.72945526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,1,69,69,Y,Y
-12479765.1,3972606.206,74836,310518,CHERYL,PHOENIX,AZ,85021,SUBSTATION,IN SERVICE,MARICOPA,4013,USA,33.58045994,-112.1076373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Trintek Energy http://www.trintek-energy.com/pdf/transsystemmap.pdf,8/6/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,2,69,69,N,Y
-10882294.56,3563411.602,74837,310519,NORTHWEST,AUSTIN,TX,78729,SUBSTATION,IN SERVICE,WILLIAMSON,48491,USA,30.46460675,-97.75731526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/1/2017 0:00,IMAGERY,2/1/2017 0:00,2,138,69,N,N
-13060413.23,4022795.957,74838,310520,LA COLINA,RIVERSIDE,CA,92507,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.9552588,-117.3236882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,4,66,66,Y,Y
-13065583.93,4025861.02,74839,310521,RIVERSIDE,RIVERSIDE,CA,92507,SUBSTATION,IN SERVICE,RIVERSIDE,6065,USA,33.97809441,-117.3701374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,6,69,-999999,N,N
-10698652.14,3415624.58,74840,310522,WHARTON,WHARTON,TX,77488,SUBSTATION,IN SERVICE,WHARTON,48481,USA,29.3136268,-96.10762734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,69,N,N
-10623587.45,3535937.442,74841,310523,CEDAR HILL SWITCHING,WOODLOCH,TX,77302,SUBSTATION,IN SERVICE,MONTGOMERY,48339,USA,30.25164341,-95.43330982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/15/2017 0:00,IMAGERY,5/15/2017 0:00,2,138,69,N,N
-10813236.35,3765253.763,74842,310524,HILLSBORO,HILLSBORO,TX,76645,SUBSTATION,IN SERVICE,HILL,48217,USA,32.0148019,-97.1369548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/27/2015 0:00,IMAGERY,8/27/2015 0:00,7,138,69,Y,Y
-12076519.4,4395589.986,74843,310525,FOUR CORNERS,WATERFLOW,NM,87401,SUBSTATION,IN SERVICE,SAN JUAN,35045,USA,36.68715866,-108.4852196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,11,500,230,N,N
-13412426.51,4373514.543,74844,310526,KAMM,MENDOTA,CA,93640,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.52796999,-120.4858773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/18/2015 0:00,IMAGERY/OTHER,6/18/2015 0:00,0,115,-999999,Y,N
-13160869.25,4037803.385,74845,310527,STATION A (ST. JOHN),LOS ANGELES,CA,90012,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,34.06701,-118.2261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/5/2015 0:00,IMAGERY/OTHER,6/5/2015 0:00,5,230,66,N,Y
-10596679.07,3470265.089,74846,310528,UNKNOWN310528,GALENA PARK,TX,77506,SUBSTATION,IN SERVICE,HARRIS,48201,USA,29.7407194,-95.19158769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2015 0:00,IMAGERY,8/20/2015 0:00,1,138,69,Y,Y
-13591215.2,4533933.8,74847,310529,UNKNOWN310529,HAYWARD,CA,94541,NOT AVAILABLE,NOT AVAILABLE,ALAMEDA,6001,USA,37.6772638,-122.0919634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,60,60,Y,Y
-10850591.1,3718045.357,74848,310530,UNKNOWN310530,VALLEY MILLS,TX,76689,SUBSTATION,NOT AVAILABLE,BOSQUE,48035,USA,31.65451542,-97.47251824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,2,69,-999999,Y,N
-10636725.99,3599332.099,74849,310531,UNKNOWN310531,HUNTSVILLE,TX,77320,SUBSTATION,IN SERVICE,WALKER,48471,USA,30.74233998,-95.55133533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,UNVERIFIED,9/28/2018 0:00,2,-999999,-999999,N,N
-13425756,4562018.452,74850,310532,TULLOCH,COPPEROPOLIS,CA,95228,SUBSTATION,IN SERVICE,CALAVERAS,6009,USA,37.87667292,-120.6056181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,IMAGERY/OTHER,6/15/2015 0:00,1,115,115,N,Y
-13140982.89,4012842.987,74851,310533,GREENING,CERRITOS,CA,90703,SUBSTATION,IN SERVICE,LOS ANGELES,6037,USA,33.88106401,-118.0474578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,6/23/2015 0:00,2,66,-999999,Y,N
-10805191.15,3998407.847,74852,310534,UNKNOWN310534,GAINESVILLE,TX,76240,SUBSTATION,NOT AVAILABLE,COOKE,48097,USA,33.77334199,-97.06468355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY/OTHER,1/4/2018 0:00,1,69,-999999,Y,N
-10951912.18,3408527.403,74853,310535,BRAUNIG,SAN ANTONIO,TX,78112,SUBSTATION,IN SERVICE,BEXAR,48029,USA,29.25802028,-98.38270098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/4/2017 0:00,IMAGERY,1/4/2017 0:00,9,138,69,N,N
-11362725.58,4134897.345,74854,310536,ASTRA WIND FARM SUBSTATION,HAPPY,TX,79042,SUBSTATION,IN SERVICE,RANDALL,48381,USA,34.78644305,-102.0731006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2019 0:00,IMAGERY,4/22/2019 0:00,1,40,40,Y,Y
-11334669.5,4161904.089,74855,310537,TAP310537,TIMBERCREEK CANYON,TX,79015,TAP,IN SERVICE,RANDALL,48381,USA,34.98545041,-101.8210685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY/OTHER,3/22/2017 0:00,3,115,115,N,N
-10535521.98,3814200.81,74856,310538,TAP310538,EASTON,TX,75603,TAP,IN SERVICE,GREGG,48183,USA,32.38686744,-94.64220421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,69,Y,Y
-13060999.85,4070112.083,74857,310539,TAP310539,SAN BERNARDINO,CA,92407,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.30709341,-117.328958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,115,115,Y,Y
-12685992.55,4200822.032,74858,310540,TAP310540,KINGMAN,AZ,86401,TAP,IN SERVICE,MOHAVE,4015,USA,35.27138,-113.96021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,4/25/2019 0:00,3,69,69,Y,Y
-13588453.37,4581953.176,74859,310541,IMHOFF TAP 1,MARTINEZ,CA,94520,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.01788857,-122.0671535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-13306504.86,4449004.369,74860,310542,TAP310542,AUBERRY,CA,93602,TAP,IN SERVICE,FRESNO,6019,USA,37.07097471,-119.5343669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,UNVERIFIED,1/29/2019 0:00,3,115,70,Y,Y
-13440475.81,4926154.062,74861,310543,TAP310543,SUSANVILLE,CA,96130,TAP,IN SERVICE,LASSEN,6035,USA,40.41308884,-120.7378485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-12448197.65,3935666.971,74862,310544,TAP310544,CHANDLER,AZ,85225,TAP,IN SERVICE,MARICOPA,4013,USA,33.30356623,-111.8240621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,3,69,69,Y,Y
-10831891.62,3411229.011,74863,310545,TAP310545,YOAKUM,TX,77995,TAP,IN SERVICE,DEWITT,48123,USA,29.279191,-97.304538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,4/18/2019 0:00,3,138,-999999,Y,N
-10661934.2,3449448.79,74864,310546,TAP310546,RICHMOND,TX,77469,TAP,IN SERVICE,FORT BEND,48157,USA,29.57822338,-95.7777845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-13475743.89,4557276.82,74865,310547,AVENA TAP 1,ESCALON,CA,95320,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.84304372,-121.054667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.sjgov.org/lafco/SSJID/Preliminary%20Revised%20Draft%20SOI_MSR/BlackVeatch%202009%20as%20Appendix%20PGE%20letter%20-%204-21-14.pdf,7/30/2015 0:00,OTHER,7/30/2015 0:00,3,115,115,N,N
-10751697.9,3849464.378,74866,310548,TAP310548,DALLAS,TX,75159,TAP,IN SERVICE,DALLAS,48113,USA,32.65397419,-96.58414552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,3,138,138,N,N
-10835007.18,3542467.858,74867,310549,TAP310549,BUTLER,TX,78621,TAP,IN SERVICE,BASTROP,48021,USA,30.3023053,-97.33252553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2015 0:00,IMAGERY/OTHER,9/18/2015 0:00,3,69,69,Y,Y
-13103316.41,4028401.758,74868,310550,TAP310550,CHINO,CA,91710,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,33.997019,-117.709094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,3,66,-999999,Y,N
-12664393.23,3995190.888,74869,310551,TAP310551,VICKSBURG,AZ,85348,TAP,IN SERVICE,LA PAZ,4012,USA,33.749317,-113.76618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10441556.46,3524293.742,74870,310552,TAP310552,LITTLE CYPRESS,TX,77632,TAP,IN SERVICE,ORANGE,48361,USA,30.16124867,-93.7980976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-13175713.48,4048031.469,74871,310553,UNIVERSAL STUDIOS TAP 2,LOS ANGELES,CA,91608,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.143088,-118.359448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/29/2015 0:00,OTHER,6/29/2015 0:00,3,66,66,N,N
-12958287.59,4002226.522,74872,310554,TAP310554,RANCHO MIRAGE,CA,92270,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.801852,-116.406278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,4/18/2019 0:00,3,115,115,Y,Y
-13105920.95,4027421.488,74873,310555,TAP310555,CHINO HILLS,CA,91709,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,33.989718,-117.732491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-11292798.29,3966543.633,74874,310556,TAP310556,LORENZO,TX,79343,TAP,IN SERVICE,CROSBY,48107,USA,33.535076,-101.444933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13599583.2,4506620.077,74875,310557,TAP310557,MENLO PARK,CA,94025,TAP,IN SERVICE,SAN MATEO,6081,USA,37.48281302,-122.1671344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/24/2019 0:00,3,60,60,Y,Y
-10758403.78,3951518.443,74876,310558,TAP310558,VAN ALSTYNE,TX,75495,TAP,IN SERVICE,GRAYSON,48181,USA,33.4224959,-96.64438544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,138,138,N,N
-13323793.34,4224880.712,74877,310559,TAP310559,MC KITTRICK,CA,93251,TAP,IN SERVICE,KERN,6029,USA,35.447636,-119.689672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,3,-999999,-999999,N,N
-11234980.52,4198658.827,74878,310560,TAP310560,JERICHO,TX,79065,TAP,IN SERVICE,GRAY,48179,USA,35.25551333,-100.9255471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-13314926.06,4415001.916,74879,310561,TAP310561,CLOVIS,CA,93619,TAP,IN SERVICE,FRESNO,6019,USA,36.82686872,-119.6100159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,4/24/2019 0:00,3,115,115,Y,Y
-12083934.77,4246994.11,74880,310562,CHURCH ROCK TAP,CHURCH ROCK,NM,87301,TAP,IN SERVICE,MCKINLEY,35031,USA,35.609301,-108.551833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-11369852.99,4310180.41,74881,310563,TAP310563,EXUM,TX,79084,TAP,IN SERVICE,SHERMAN,48421,USA,36.06943992,-102.1371272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-12975392.99,4016748.18,74882,310564,TAP310564,PALM SPRINGS,CA,92240,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.91018312,-116.5599384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/30/2019 0:00,3,115,115,Y,Y
-12732890.45,4026712.084,74883,310565,TAP310565,PARKER,AZ,85344,TAP,IN SERVICE,LA PAZ,4012,USA,33.984434,-114.381501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13506591.91,4737955.254,74884,310566,TAP310566,BEALE AFB,CA,95901,TAP,IN SERVICE,YUBA,6115,USA,39.11358863,-121.3317795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-10489087.27,3513523.46,74885,310567,TAP310567,BEAUMONT,TX,77713,TAP,IN SERVICE,JEFFERSON,48245,USA,30.07756078,-94.22507411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,69,69,N,N
-11435096.09,3722781.786,74886,310568,TAP310568,PENWELL,TX,79741,TAP,IN SERVICE,ECTOR,48135,USA,31.69072647,-102.7232159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,138,138,N,N
-11412982.59,3683452.243,74887,310569,TAP310569,CRANE,TX,79731,TAP,IN SERVICE,CRANE,48103,USA,31.389616,-102.524567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-11181182.9,3687364.28,74888,310570,TAP310570,SAN ANGELO,TX,76903,TAP,IN SERVICE,TOM GREEN,48451,USA,31.41961037,-100.4422749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY,4/18/2017 0:00,3,138,138,N,N
-11498813.98,3843862.961,74889,310571,TAP310571,HOBBS,NM,88265,TAP,IN SERVICE,LEA,35025,USA,32.61159887,-103.2956035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,N,N
-13588881.67,4516115.634,74890,310572,DUMBARTON TAP,FREMONT,CA,94555,TAP,IN SERVICE,ALAMEDA,6001,USA,37.550471,-122.071001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/9/2015 0:00,IMAGERY/OTHER,7/9/2015 0:00,3,115,115,N,N
-10600484.56,3744485.975,74891,310573,TAP310573,RUSK,TX,75785,TAP,IN SERVICE,CHEROKEE,48073,USA,31.856479,-95.225773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13161834.84,4044595.982,74892,310574,UNDERGROUND TAP 1,LOS ANGELES,CA,90065,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.11754197,-118.234774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://caenergy.maps.arcgis.com/apps/webappviewer/index.html?id=ad8323410d9b47c1b1a9f751d62fe495,3/13/2018 0:00,IMAGERY/OTHER,3/13/2018 0:00,1,66,66,N,N
-13041577.65,3986517.466,74893,310575,NEWCOMB TAP,MENIFEE,CA,92584,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.68450833,-117.1544853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,OTHER,7/2/2015 0:00,3,115,115,N,N
-13573169.75,5001180.631,74894,310576,JAMES BLACK TAP,MONTGOMERY CREEK,CA,96065,TAP,IN SERVICE,SHASTA,6089,USA,40.92428844,-121.9298584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/27/2015 0:00,IMAGERY/OTHER,5/27/2015 0:00,3,230,230,N,N
-11098527.21,3827626.185,74895,310577,TAP310577,ABILENE,TX,79601,TAP,IN SERVICE,TAYLOR,48441,USA,32.48865261,-99.69976628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,2,138,138,Y,Y
-11349711.18,3977098.814,74896,310578,TAP310578,SHALLOWATER,TX,79416,TAP,IN SERVICE,LUBBOCK,48303,USA,33.61407586,-101.9561903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-13584733.57,4583795.965,74897,310579,BOLLMAN TAP 1,CONCORD,CA,94520,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.030929,-122.033738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,4,115,115,N,N
-13274989.52,4357758.704,74898,310580,TAP310580,VISALIA,CA,93292,TAP,IN SERVICE,TULARE,6107,USA,36.41415194,-119.2512599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,66,66,Y,Y
-11476320.27,3743028.535,74899,310581,TAP310581,KERMIT,TX,79745,TAP,IN SERVICE,WINKLER,48495,USA,31.845358,-103.093539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,69,69,N,N
-13605675.11,4590335.493,74900,310582,TAP310582,VALLEJO,CA,94591,TAP,IN SERVICE,SOLANO,6095,USA,38.077187,-122.221859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY,12/22/2017 0:00,2,115,115,N,N
-11353418.63,4211726.847,74901,310583,TAP310583,GENTRY,TX,79124,TAP,IN SERVICE,POTTER,48375,USA,35.3513173,-101.9894949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,69,69,N,N
-10931740.08,3642492.247,74902,310584,TAP310584,LAMPASAS,TX,76550,TAP,IN SERVICE,LAMPASAS,48281,USA,31.074993,-98.201492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,UNVERIFIED,9/10/2018 0:00,3,138,-999999,Y,N
-11311348.74,4198072.69,74903,310585,TAP310585,SAINT FRANCIS,TX,79068,TAP,IN SERVICE,CARSON,48065,USA,35.2512136,-101.6115745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-10605707.18,3474775.558,74904,310586,TAP310586,HOUSTON,TX,77029,TAP,IN SERVICE,HARRIS,48201,USA,29.77589437,-95.27268858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-13016072.54,3859228.524,74905,310587,JAMACHA TAP,JAMUL,CA,91978,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.727793,-116.925369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/24/2015 0:00,IMAGERY/OTHER,6/24/2015 0:00,3,69,69,N,N
-13525116.86,4668431.058,74906,310588,TAP310588,SACRAMENTO,CA,95833,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.62734086,-121.498192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,-999999,Y,N
-13296634.06,4176286.539,74907,310589,TAP310589,MARICOPA,CA,93252,TAP,IN SERVICE,KERN,6029,USA,35.091235,-119.445696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,70,-999999,Y,N
-12493755.14,3947529.479,74908,310590,TAP310590,PHOENIX,AZ,85043,TAP,IN SERVICE,MARICOPA,4013,USA,33.392583,-112.233312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,3,69,69,Y,Y
-13498859.02,4673695.016,74909,310591,TAP310591,FAIR OAKS,CA,95610,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.66427297,-121.2623138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-11321386.11,4274587.995,74910,310592,TAP310592,FRITCH,TX,79086,TAP,IN SERVICE,MOORE,48341,USA,35.81057503,-101.7017418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-13515171.33,4606237.329,74911,310593,TAP310593,LODI,CA,95242,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.18954819,-121.4088497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-13511806.87,4652839.954,74912,310594,TAP310594,SACRAMENTO,CA,95828,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.51784149,-121.3786263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,60,60,Y,Y
-13296268.4,4176115.712,74913,310595,TAP310595,MARICOPA,CA,93252,TAP,IN SERVICE,KERN,6029,USA,35.08997935,-119.4424113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,3,70,-999999,Y,N
-13516227.82,4645953.883,74914,310596,TAP310596,SACRAMENTO,CA,95823,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.46942614,-121.4183403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-13584939.85,4761570.992,74915,310597,TAP310597,COLUSA,CA,95932,TAP,IN SERVICE,COLUSA,6011,USA,39.277998,-122.035591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-13527682.35,4379610.974,74916,310598,TAP310598,SALINAS,CA,93908,TAP,IN SERVICE,MONTEREY,6053,USA,36.57196492,-121.5212382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,60,60,Y,Y
-13519757.41,4646610.4,74917,310599,TAP310599,SACRAMENTO,CA,95823,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.47404346,-121.4500472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-10629438.1,3499479.673,74918,310600,TAP310600,HOUSTON,TX,77066,TAP,IN SERVICE,HARRIS,48201,USA,29.96833049,-95.48586705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY,4/25/2019 0:00,3,-999999,-999999,N,N
-10633795.26,3495569.524,74919,310601,TAP310601,HOUSTON,TX,77064,TAP,IN SERVICE,HARRIS,48201,USA,29.93789659,-95.52500812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-13128339.62,4046036.91,74920,310602,TAP310602,IRWINDALE,CA,91706,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.12825754,-117.9338814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,66,66,Y,Y
-13480601.43,4506296.306,74921,310603,SALADO TAP,PATTERSON,CA,95363,TAP,IN SERVICE,STANISLAUS,6099,USA,37.480505,-121.098303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/31/2015 0:00,OTHER,7/31/2015 0:00,3,60,60,N,N
-12832773.46,4320213.734,74922,310604,TAP310604,SPRING VALLEY,NV,89117,TAP,IN SERVICE,CLARK,32003,USA,36.14225933,-115.2787654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,115,115,Y,Y
-10868194.13,3925959.33,74923,310605,TAP310605,DECATUR,TX,76234,TAP,IN SERVICE,WISE,48497,USA,33.230652,-97.630649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,4/22/2019 0:00,4,138,138,Y,Y
-13335815.29,4342747.132,74924,310606,TAP310606,LEMOORE,CA,93245,TAP,IN SERVICE,KINGS,6031,USA,36.305555,-119.797667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,60,60,Y,Y
-13510847.79,4639405.309,74925,310607,TAP310607,ELK GROVE,CA,95624,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.42335354,-121.3700107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-13520607.95,4640435.396,74926,310608,TAP310608,ELK GROVE,CA,95758,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.43060268,-121.4576877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,60,Y,Y
-13143755.6,4109960.618,74927,310609,TAP310609,PALMDALE,CA,93550,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.60226179,-118.0723655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-11487467.94,3827313.269,74928,310610,TAP310610,EUNICE,NM,88231,TAP,IN SERVICE,LEA,35025,USA,32.48628152,-103.1936803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13161128.56,4021839.075,74929,310611,TAP310611,SOUTH GATE,CA,90280,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.94812849,-118.2284294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,66,66,Y,Y
-10567175.54,3471052.73,74930,310612,TAP310612,BAYTOWN,TX,77523,TAP,IN SERVICE,CHAMBERS,48071,USA,29.74686272,-94.92655302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY/OTHER,9/28/2015 0:00,3,138,138,Y,Y
-13771098.21,4894902.551,74931,310613,TAP310613,BLOCKSBURG,CA,95514,TAP,IN SERVICE,HUMBOLDT,6023,USA,40.198999,-123.70788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,60,60,Y,Y
-10600805.14,3471090.671,74932,310614,TAP310614,GALENA PARK,TX,77029,TAP,IN SERVICE,HARRIS,48201,USA,29.74715864,-95.22865281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,4,138,138,N,N
-13128715.85,3990753.196,74933,310615,TAP310615,FOUNTAIN VALLEY,CA,92708,TAP,IN SERVICE,ORANGE,6059,USA,33.71616424,-117.9372611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,UNVERIFIED,1/7/2019 0:00,3,66,66,Y,Y
-11416551.04,4100086.09,74934,310616,TAP310616,BLACK,TX,79035,TAP,IN SERVICE,PARMER,48369,USA,34.52921588,-102.5566229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-13407306.11,4118834.399,74935,310617,TAP310617,LOMPOC,CA,93436,TAP,IN SERVICE,SANTA BARBARA,6083,USA,34.66785,-120.43988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,115,115,Y,Y
-12480788.56,3968971.919,74936,310618,TAP310618,PHOENIX,AZ,85051,TAP,IN SERVICE,MARICOPA,4013,USA,33.55325682,-112.1168312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,3,69,-999999,Y,N
-13595078.16,4739319.818,74937,310619,TAP310619,WILLIAMS,CA,95987,TAP,IN SERVICE,COLUSA,6011,USA,39.123099,-122.126665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-11161368.37,3872188.824,74938,310620,TAP310620,MC CAULLEY,TX,79534,TAP,IN SERVICE,FISHER,48151,USA,32.825681,-100.264278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,69,69,N,N
-10625155.31,3458615.424,74939,310621,TAP310621,HOUSTON,TX,77045,TAP,IN SERVICE,HARRIS,48201,USA,29.64981222,-95.44739411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13666380.24,4690439.032,74940,310622,GEYSERS TAP 7,CLOVERDALE,CA,95441,TAP,IN SERVICE,SONOMA,6097,USA,38.78162295,-122.7671825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-11332868.13,4184197.368,74941,310623,TAP310623,ZITA,TX,79118,TAP,IN SERVICE,RANDALL,48381,USA,35.14936166,-101.8048865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-13519335.82,4668048.346,74942,310624,TAP310624,SACRAMENTO,CA,95815,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.624655,-121.44626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,3,66,66,Y,Y
-10655123.77,3461498.382,74943,310625,TAP310625,PECAN GROVE,TX,77406,TAP,IN SERVICE,FORT BEND,48157,USA,29.6723168,-95.71660535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13043771.33,4021609.041,74944,310626,TAP310626,MORENO VALLEY,CA,92555,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.94641428,-117.1741914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,4/30/2019 0:00,3,115,115,Y,Y
-13178583.49,4018568.289,74945,310627,TAP310627,EL SEGUNDO,CA,90245,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.92375138,-118.3852297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,1,66,66,Y,Y
-13523863.89,4538860.626,74946,310628,OWENS ILLINOIS TAP,TRACY,CA,95377,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.71228458,-121.4869363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/13/2016 0:00,OTHER,9/13/2016 0:00,3,115,115,N,N
-10633114.31,3543650.211,74947,310629,TAP310629,CONROE,TX,77304,TAP,IN SERVICE,MONTGOMERY,48339,USA,30.311475,-95.518891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,138,69,Y,Y
-13288002.85,4379984.94,74948,310630,TAP310630,DINUBA,CA,93618,TAP,IN SERVICE,FRESNO,6019,USA,36.57466283,-119.3681605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,60,60,Y,Y
-12454508.68,3947605.61,74949,310631,TAP310631,TEMPE,AZ,85282,TAP,IN SERVICE,MARICOPA,4013,USA,33.393154,-111.880755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY/OTHER,3/20/2018 0:00,3,69,69,N,N
-11107741.45,3815203.209,74950,310632,TAP310632,ABILENE,TX,79606,TAP,IN SERVICE,TAYLOR,48441,USA,32.39447114,-99.78253917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,138,138,N,N
-10698529.26,3416623.385,74951,310633,TAP310633,WHARTON,TX,77488,TAP,IN SERVICE,WHARTON,48481,USA,29.32145002,-96.10652352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY,5/8/2017 0:00,3,138,138,N,N
-13777843.84,4904892.885,74952,310634,TAP310634,MYERS FLAT,CA,95554,TAP,IN SERVICE,HUMBOLDT,6023,USA,40.267512,-123.768477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-13385602.15,4319501.178,74953,310635,TAP310635,COALINGA,CA,93210,TAP,IN SERVICE,FRESNO,6019,USA,36.13709,-120.24491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,-999999,Y,N
-11637133.71,4399873.946,74954,310636,TAP310636,RATON,NM,87740,TAP,IN SERVICE,COLFAX,35007,USA,36.71801273,-104.5381507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-10747879.85,3883053.528,74955,310637,TAP310637,ROWLETT,TX,75088,TAP,IN SERVICE,DALLAS,48113,USA,32.90765812,-96.5498474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY/OTHER,5/1/2017 0:00,3,138,138,N,N
-10649946.24,3956013.127,74956,310638,TAP310638,ENLOE,TX,75432,TAP,IN SERVICE,DELTA,48119,USA,33.45618881,-95.67009479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2015 0:00,IMAGERY,9/10/2015 0:00,3,69,69,Y,Y
-12482774.33,3952487.522,74957,310639,TAP310639,PHOENIX,AZ,85009,TAP,IN SERVICE,MARICOPA,4013,USA,33.42976139,-112.1346697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,UNVERIFIED,2/27/2019 0:00,3,69,-999999,Y,N
-11871097.79,4179488.007,74958,310640,CLAREMONT AND MONTANO TAP,ALBUQUERQUE,NM,87107,TAP,IN SERVICE,BERNALILLO,35001,USA,35.11476353,-106.6398859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13494792.8,4672130.149,74959,310641,TAP310641,FAIR OAKS,CA,95628,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.6532958,-121.2257863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/19/2019 0:00,3,60,60,Y,Y
-11485290.74,3731803.236,74960,310642,TAP310642,WINK,TX,79789,TAP,IN SERVICE,WINKLER,48495,USA,31.75965837,-103.1741221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,69,-999999,Y,N
-12849553.98,4359326.254,74961,310643,TAP310643,INDIAN SPRINGS,NV,89018,TAP,IN SERVICE,CLARK,32003,USA,36.4254832,-115.4295073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,138,138,Y,Y
-10804903.13,3895767.72,74962,310644,TAP310644,FLOWER MOUND,TX,75028,TAP,IN SERVICE,DENTON,48121,USA,33.00349383,-97.06209625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-10960613.13,3775959.593,74963,310645,TAP310645,DE LEON,TX,76444,TAP,IN SERVICE,COMANCHE,48093,USA,32.096311,-98.460863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY/OTHER,1/2/2018 0:00,3,69,69,Y,Y
-11417400.19,3974103.515,74964,310646,TAP310646,LEVELLAND,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.591665,-102.564251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13082769.17,4033311.891,74965,310647,TAP310647,ONTARIO,CA,91761,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.03358,-117.524515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-13370619.99,4422422.029,74966,310648,TAP310648,MADERA,CA,93637,TAP,IN SERVICE,MADERA,6039,USA,36.88020494,-120.110323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,4/30/2019 0:00,3,70,70,Y,Y
-10809147.46,3730546,74967,310649,TAP310649,WEST,TX,76691,TAP,IN SERVICE,MCLENNAN,48309,USA,31.75005504,-97.10022372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,69,Y,Y
-10640779.99,3884043.771,74968,310650,TAP310650,YANTIS,TX,75497,TAP,IN SERVICE,WOOD,48499,USA,32.915126,-95.587753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,69,-999999,Y,N
-10642452.74,3442980.714,74969,310651,TAP310651,SUGAR LAND,TX,77469,TAP,IN SERVICE,FORT BEND,48157,USA,29.52767895,-95.60277956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-11509793.03,3883977.203,74970,310652,TAP310652,LOVINGTON,NM,88260,TAP,IN SERVICE,LEA,35025,USA,32.914624,-103.39423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,UNVERIFIED,2/25/2019 0:00,3,69,69,Y,Y
-13822720.18,4980004.286,74971,310653,TAP310653,EUREKA,CA,95503,TAP,IN SERVICE,HUMBOLDT,6023,USA,40.78039871,-124.171608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY/OTHER,6/18/2018 0:00,3,60,60,Y,Y
-11860610.62,4169976.544,74972,310654,KIRTLAND  TAP,ALBUQUERQUE,NM,87116,TAP,IN SERVICE,BERNALILLO,35001,USA,35.04484112,-106.545678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,N,N
-13260967.81,4228014.269,74973,310655,TAP310655,BAKERSFIELD,CA,93308,TAP,IN SERVICE,KERN,6029,USA,35.47056438,-119.1253007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/30/2019 0:00,3,70,70,Y,Y
-10630902.58,3974020.348,74974,310656,TAP310656,RENO,TX,75462,TAP,IN SERVICE,LAMAR,48277,USA,33.59104266,-95.49902268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,Y,Y
-13670762.55,4971884.433,74975,310657,TAP310657,LEWISTON,CA,96052,TAP,IN SERVICE,TRINITY,6105,USA,40.72514281,-122.8065494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-10553689.91,3807012.005,74976,310658,TAP310658,ROLLING MEADOWS,TX,75662,TAP,IN SERVICE,RUSK,48401,USA,32.33231792,-94.80540946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,138,138,Y,Y
