X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11385581.86,3876321.754,74977,310659,TAP310659,SEAGRAVES,TX,79359,TAP,IN SERVICE,GAINES,48165,USA,32.856874,-102.278422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-11466057.28,3752111.927,74978,310660,TAP310660,KERMIT,TX,79745,TAP,IN SERVICE,WINKLER,48495,USA,31.914647,-103.001345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,69,-999999,Y,N
-13178852.96,4055350.416,74979,310661,TAP310661,LOS ANGELES,CA,91605,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.1974854,-118.3876504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-13558355.08,4646991.839,74980,310662,TAP310662,DIXON,CA,95620,TAP,IN SERVICE,SOLANO,6095,USA,38.476726,-121.796776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,3,66,66,Y,Y
-11400338.83,3963188.655,74981,310663,TAP310663,CLAUENE,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.50995065,-102.4109861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-10864936.92,3922932.062,74982,310664,TAP310664,DECATUR,TX,76234,TAP,IN SERVICE,WISE,48497,USA,33.2079017,-97.60138894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2019 0:00,IMAGERY,4/30/2019 0:00,3,138,138,N,N
-11339292.04,3999441.069,74983,310665,TAP310665,NEW DEAL,TX,79311,TAP,IN SERVICE,LUBBOCK,48303,USA,33.78105691,-101.8625935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-13498267.91,4597626.48,74984,310666,TAP310666,LODI,CA,95240,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.12872605,-121.2570038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,UNVERIFIED,1/23/2019 0:00,1,60,60,Y,Y
-11098568.65,3810602.281,74985,310667,TAP310667,POTOSI,TX,79602,TAP,IN SERVICE,TAYLOR,48441,USA,32.35956548,-99.70013853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2017 0:00,IMAGERY/OTHER,3/22/2017 0:00,3,138,138,N,N
-11404396.86,4000136.43,74986,310668,TAP310668,LUMS CHAPEL,TX,79339,TAP,IN SERVICE,HOCKLEY,48219,USA,33.78624867,-102.4474401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,69,69,N,N
-10758173.25,3843468.457,74987,310669,TAP310669,HUTCHINS,TX,75141,TAP,IN SERVICE,DALLAS,48113,USA,32.60861364,-96.64231456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2017 0:00,IMAGERY/OTHER,1/13/2017 0:00,3,138,138,N,N
-11274567.13,3774703.326,74988,310670,TAP310670,FORSAN,TX,79739,TAP,IN SERVICE,GLASSCOCK,48173,USA,32.08675014,-101.2811597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,138,138,N,N
-13629947.07,4525279.447,74989,310671,SAN BRUNO TAP,SAN BRUNO,CA,94019,TAP,IN SERVICE,SAN MATEO,6081,USA,37.61570705,-122.4398977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,2/27/2017 0:00,OTHER,2/27/2017 0:00,3,60,60,N,N
-13380334.28,4385954.774,74990,310672,TAP310672,SAN JOAQUIN,CA,93660,TAP,IN SERVICE,FRESNO,6019,USA,36.61771839,-120.1975879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-12527166.1,3999448.783,74991,310673,TAP310673,WITTMANN,AZ,85361,TAP,IN SERVICE,MARICOPA,4013,USA,33.7811145,-112.5334477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/22/2019 0:00,3,69,69,Y,Y
-10524362.92,3871163.772,74992,310674,TAP310674,AVINGER,TX,75630,TAP,IN SERVICE,MARION,48315,USA,32.8179428,-94.54196071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,138,69,Y,Y
-10845121.68,3606933.08,74993,310675,TAP310675,BARTLETT,TX,76511,TAP,IN SERVICE,BELL,48027,USA,30.80100769,-97.42338563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,UNVERIFIED,10/9/2018 0:00,3,69,-999999,Y,N
-10767533.75,3859415.718,74994,310676,TAP310676,DALLAS,TX,75217,TAP,IN SERVICE,DALLAS,48113,USA,32.72920763,-96.72640143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,138,N,N
-10585438.45,3425672.544,74995,310677,TAP310677,SANTA FE,TX,77510,TAP,IN SERVICE,GALVESTON,48167,USA,29.39230098,-95.09061149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-10437703.29,3522728.791,74996,310678,TAP310678,ORANGE,TX,77632,TAP,IN SERVICE,ORANGE,48361,USA,30.149093,-93.763484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY,4/25/2019 0:00,3,69,69,Y,Y
-12480158.69,3784306.239,74997,310679,TAP310679,SELLS,AZ,85634,TAP,IN SERVICE,PIMA,4019,USA,32.159808,-112.111173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,3,-999999,-999999,N,N
-13559535.74,4621262.511,74998,310680,TAP310680,DIXON,CA,95620,TAP,IN SERVICE,SOLANO,6095,USA,38.295556,-121.807382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,4/18/2019 0:00,3,115,115,Y,Y
-13010167.63,4017091.23,74999,310681,BANNING TAP,BANNING,CA,92220,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.9127406,-116.8723243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,3/1/2017 0:00,IMAGERY/OTHER,3/1/2017 0:00,3,115,115,N,N
-13088455.43,4041104.033,75000,310682,TAP310682,RANCHO CUCAMONGA,CA,91730,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.09156818,-117.5755956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/22/2019 0:00,3,66,66,Y,Y
-13412703.4,4465050.668,75001,310683,TAP310683,MERCED,CA,95341,TAP,IN SERVICE,MERCED,6047,USA,37.18590031,-120.4883646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,60,60,Y,Y
-13369480.58,4603239.35,75002,310684,SPRING GAP TAP,MI WUK VILLAGE,CA,95346,TAP,IN SERVICE,TUOLUMNE,6109,USA,38.16837793,-120.1000875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.sjgov.org/lafco/SSJID/Preliminary%20Revised%20Draft%20SOI_MSR/BlackVeatch%202009%20as%20Appendix%20PGE%20letter%20-%204-21-14.pdf,3/1/2017 0:00,IMAGERY/OTHER,3/1/2017 0:00,3,115,115,N,N
-11413390.74,3736837.91,75003,310685,TAP310685,WEST ODESSA,TX,79763,TAP,IN SERVICE,ECTOR,48135,USA,31.79810546,-102.5282335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,138,138,N,N
-10606891.49,3460866.85,75004,310686,TAP310686,HOUSTON,TX,77061,TAP,IN SERVICE,HARRIS,48201,USA,29.66738745,-95.28332741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13510385.09,4661745.142,75005,310687,TAP310687,ARDEN-ARCADE,CA,95864,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.5804048,-121.3658542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-11105405.67,3395315.941,75006,310688,TAP310688,UVALDE,TX,78801,TAP,IN SERVICE,UVALDE,48463,USA,29.15442769,-99.7615565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,69,69,Y,Y
-10769854.66,3885440.359,75007,310689,TAP310689,DALLAS,TX,75243,TAP,IN SERVICE,DALLAS,48113,USA,32.92565725,-96.74725051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,3,138,138,N,N
-13049992.25,3882126.977,75008,310690,DUNHILL TAP,SAN DIEGO,CA,92121,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.90067,-117.230075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/SDGE_2012-2013ProposedSolutions.pdf,7/8/2015 0:00,IMAGERY/OTHER,7/8/2015 0:00,3,69,69,N,N
-10806188.14,3864075.65,75009,310691,TAP310691,ARLINGTON,TX,76006,TAP,IN SERVICE,TARRANT,48439,USA,32.76441552,-97.07363967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,2,138,138,Y,Y
-10962620.03,3054177.333,75010,310692,LOS MIRASOLES,MISSION,TX,78572,TAP,IN SERVICE,HIDALGO,48215,USA,26.44400283,-98.47889123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2019 0:00,IMAGERY,4/18/2019 0:00,3,345,345,Y,Y
-10829530.82,3886292.37,75011,310693,TAP310693,FORT WORTH,TX,76244,TAP,IN SERVICE,TARRANT,48439,USA,32.93208139,-97.28333054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,N,N
-13517477.57,4654858.709,75012,310694,TAP310694,SACRAMENTO,CA,95820,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.532029,-121.429567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-13078789.92,4035297.389,75013,310695,TAP310695,FONTANA,CA,92337,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.0483596,-117.4887689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/22/2019 0:00,3,66,66,Y,Y
-12495154.09,3964965.726,75014,310696,TAP310696,GLENDALE,AZ,85305,TAP,IN SERVICE,MARICOPA,4013,USA,33.52326,-112.245879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,UNVERIFIED,2/26/2019 0:00,3,69,-999999,Y,N
-10603453.55,3465995.414,75015,310697,TAP310697,HOUSTON,TX,77017,TAP,IN SERVICE,HARRIS,48201,USA,29.7074109,-95.25244388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-13023924.07,4042554.151,75016,310698,TAP310698,MENTONE,CA,92359,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.1023554,-116.9959005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,33,33,Y,Y
-10740549.08,3725153.966,75017,310699,TAP310699,MEXIA,TX,76667,TAP,IN SERVICE,LIMESTONE,48293,USA,31.708857,-96.483994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,2,-999999,-999999,N,N
-10592505.04,3480297.73,75018,310700,TAP310700,CLOVERLEAF,TX,77049,TAP,IN SERVICE,HARRIS,48201,USA,29.8189423,-95.15409172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,138,138,Y,Y
-10620042.98,3505573.053,75019,310701,TAP310701,WESTFIELD,TX,77073,TAP,IN SERVICE,HARRIS,48201,USA,30.01573859,-95.40146925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-13043853.41,4036151.161,75020,310702,TAP310702,REDLANDS,CA,92374,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.0547141,-117.1749288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,4/22/2019 0:00,3,66,66,Y,Y
-10611997.7,3458885.756,75021,310703,TAP310703,HOUSTON,TX,77033,TAP,IN SERVICE,HARRIS,48201,USA,29.65192267,-95.32919728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-12130394.3,4259732.099,75022,310704,TAP310704,TOHATCHI,NM,87325,TAP,IN SERVICE,MCKINLEY,35031,USA,35.702277,-108.969186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,4/18/2019 0:00,3,69,69,Y,Y
-13625028.72,4951496.926,75023,310705,TAP310705,REDDING,CA,96001,TAP,IN SERVICE,SHASTA,6089,USA,40.58620272,-122.3957154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,3,115,115,Y,Y
-10584164.78,3483985.974,75024,310706,TAP310706,HIGHLANDS,TX,77562,TAP,IN SERVICE,HARRIS,48201,USA,29.84768358,-95.07916994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-11300937.63,4230012.857,75025,310707,TAP310707,MCBRIDE,TX,79068,TAP,IN SERVICE,CARSON,48065,USA,35.48518473,-101.5180499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,115,115,N,N
-10827872.8,3872874.641,75026,310708,TAP310708,HALTOM CITY,TX,76117,TAP,IN SERVICE,TARRANT,48439,USA,32.83085791,-97.26843629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-13393859.83,4327456.005,75027,310709,TAP310709,COALINGA,CA,93210,TAP,IN SERVICE,FRESNO,6019,USA,36.19478,-120.31909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-13564729.31,4581206.836,75028,310710,TAP310710,PITTSBURG,CA,94565,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.01260646,-121.8540367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,3,115,115,N,N
-13163371.89,4006245.192,75029,310711,TAP310711,CARSON,CA,90745,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.8318449,-118.2485816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,IMAGERY,4/18/2019 0:00,3,66,66,Y,Y
-13512309.67,4682911.458,75030,310712,TAP310712,ROSEVILLE,CA,95747,TAP,IN SERVICE,PLACER,6061,USA,38.72889,-121.383143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-10537919.44,3679778.507,75031,310713,TAP310713,LUFKIN,TX,75901,TAP,IN SERVICE,ANGELINA,48005,USA,31.36144,-94.663741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,138,138,Y,Y
-10781734.56,3822292.594,75032,310714,TAP310714,WAXAHACHIE,TX,75167,TAP,IN SERVICE,ELLIS,48139,USA,32.44822947,-96.85396948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/5/2017 0:00,IMAGERY,4/5/2017 0:00,3,138,138,N,N
-11168288.93,3717971.435,75033,310715,TAP310715,ORIENT,TX,76905,TAP,IN SERVICE,TOM GREEN,48451,USA,31.65395016,-100.3264465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,138,138,N,N
-13219301.43,4044018.459,75034,310716,TAP310716,AGOURA HILLS,CA,91301,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.11324679,-118.7510052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-12496149.07,3974578.335,75035,310717,TAP310717,PEORIA,AZ,85345,TAP,IN SERVICE,MARICOPA,4013,USA,33.595218,-112.254817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,4/22/2019 0:00,3,69,69,Y,Y
-10585443.18,3425663.618,75036,310718,TAP310718,SANTA FE,TX,77510,TAP,IN SERVICE,GALVESTON,48167,USA,29.39223112,-95.09065397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-13146796.6,4041124.813,75037,310719,TAP310719,SAN GABRIEL,CA,91776,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.09172277,-118.0996832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,4/30/2019 0:00,3,66,66,Y,Y
-10795790.6,3860408.539,75038,310720,TAP310720,DALLAS,TX,75051,TAP,IN SERVICE,DALLAS,48113,USA,32.73671,-96.980237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,4/30/2019 0:00,3,69,69,Y,Y
-10618753.65,3543842.473,75039,310721,TAP310721,CONROE,TX,77301,TAP,IN SERVICE,MONTGOMERY,48339,USA,30.312966,-95.389887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,-999999,-999999,N,N
-10904165.12,3908025.775,75040,310722,TAP310722,BRIDGEPORT,TX,76426,TAP,IN SERVICE,JACK,48237,USA,33.09579284,-97.95378185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,0,-999999,-999999,N,N
-11635082.01,3962620.629,75041,310723,TAP310723,ROSWELL,NM,88201,TAP,IN SERVICE,CHAVES,35005,USA,33.505696,-104.51972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,2,69,69,Y,Y
-13496754.18,4600131.415,75042,310724,TAP310724,LODI,CA,95240,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,38.14642472,-121.2434056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,-999999,Y,N
-10629096.36,3479981.471,75043,310725,TAP310725,HOUSTON,TX,77055,TAP,IN SERVICE,HARRIS,48201,USA,29.81647741,-95.48279717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13318562.21,4216101.594,75044,310726,TAP310726,MC KITTRICK,CA,93251,TAP,IN SERVICE,KERN,6029,USA,35.383364,-119.64268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/8/2019 0:00,IMAGERY/OTHER,3/8/2019 0:00,3,-999999,-999999,N,N
-12547678.09,3974068.796,75045,310727,HASSAYAMPA TAP,BUCKEYE,AZ,85396,TAP,IN SERVICE,MARICOPA,4013,USA,33.5914052,-112.7177101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Western Electricity Coordinating Council,9/6/2016 0:00,IMAGERY/OTHER,9/6/2016 0:00,3,230,230,N,N
-13564148.98,4479941.066,75046,310728,EVERGREEN TAP,SAN JOSE,CA,95111,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.29239101,-121.8488234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,6/10/2015 0:00,OTHER,6/10/2015 0:00,3,115,115,N,N
-10796814.59,3871004.656,75047,310729,TAP310729,IRVING,TX,75061,TAP,IN SERVICE,DALLAS,48113,USA,32.81674155,-96.98943564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2017 0:00,IMAGERY/OTHER,2/1/2017 0:00,3,138,138,N,N
-13546375.52,4541409.695,75048,310730,TAP310730,LIVERMORE,CA,94551,TAP,IN SERVICE,ALAMEDA,6001,USA,37.73039734,-121.6891617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,-999999,Y,N
-13431034.71,4206552.613,75049,310731,TAP310731,SAN LUIS OBISPO,CA,93405,TAP,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.31339764,-120.6530376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-10850289.78,2991805.496,75050,310732,TAP310732,BROWNSVILLE,TX,78521,TAP,IN SERVICE,CAMERON,48061,USA,25.94124333,-97.46981148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY,5/31/2017 0:00,3,138,138,N,N
-13226700.87,4317821.193,75051,310733,TAP310733,SPRINGVILLE,CA,93265,TAP,IN SERVICE,TULARE,6107,USA,36.12490099,-118.8174755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/4/2018 0:00,IMAGERY,4/18/2019 0:00,3,66,66,Y,Y
-13365052.14,4604816.762,75052,310734,BEARDSLEY TAP,MI WUK VILLAGE,CA,95346,TAP,IN SERVICE,TUOLUMNE,6109,USA,38.17951761,-120.0603061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.sjgov.org/lafco/SSJID/Preliminary%20Revised%20Draft%20SOI_MSR/BlackVeatch%202009%20as%20Appendix%20PGE%20letter%20-%204-21-14.pdf,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,3,115,115,N,N
-12493283.59,3957231.542,75053,310735,TAP310735,PHOENIX,AZ,85043,TAP,IN SERVICE,MARICOPA,4013,USA,33.46532,-112.229076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,4/18/2019 0:00,3,69,-999999,Y,N
-13152175.7,4119807.41,75054,310736,TAP310736,LANCASTER,CA,93534,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.6750386,-118.1480045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,UNVERIFIED,2/4/2019 0:00,2,66,66,Y,Y
-13456365.65,5078786.448,75055,310737,TAP310737,CANBY,CA,96015,TAP,IN SERVICE,MODOC,6049,USA,41.44893332,-120.8805893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2014 0:00,IMAGERY,12/5/2014 0:00,3,230,230,N,N
-13561612.89,4642479.561,75056,310738,DIXON TAP,DIXON,CA,95620,TAP,IN SERVICE,SOLANO,6095,USA,38.44498615,-121.8260413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/Presentation-PreliminaryReliabilityAssessmentResults-Sep24_2014.pdf,2/27/2017 0:00,IMAGERY/OTHER,2/27/2017 0:00,3,60,60,N,N
-11305376.27,4093009.229,75057,310739,TAP310739,TULIA,TX,79088,TAP,IN SERVICE,SWISHER,48437,USA,34.476826,-101.557923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-13406903.85,4123283.815,75058,310740,TAP310740,LOMPOC,CA,93436,TAP,IN SERVICE,SANTA BARBARA,6083,USA,34.70071716,-120.4362664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,115,115,Y,Y
-10818763.18,3879279.9,75059,310741,TAP310741,NORTH RICHLAND HILLS,TX,76182,TAP,IN SERVICE,TARRANT,48439,USA,32.87919367,-97.1866032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-13506199.88,4669104.152,75060,310742,ROBERTSON-FAIROAKS TAP,CARMICHAEL,CA,95608,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.63206437,-121.3282578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-13061301.83,3986448.858,75061,310743,ELSINORE TAP,LAKE ELSINORE,CA,92530,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.68399549,-117.3316707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,7/2/2015 0:00,OTHER,7/2/2015 0:00,4,115,115,N,N
-11294633.5,3640557.514,75062,310744,TAP310744,OZONA,TX,76943,TAP,IN SERVICE,CROCKETT,48105,USA,31.060106,-101.461419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY/OTHER,1/8/2018 0:00,3,69,69,Y,Y
-10742309.41,3897045.271,75063,310745,TAP310745,WYLIE,TX,75098,TAP,IN SERVICE,COLLIN,48085,USA,33.01311787,-96.49980729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-10436089.31,3517790.344,75064,310746,TAP310746,ORANGE,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.11072407,-93.74898534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-13055393.85,4035799.511,75065,310747,TAP310747,SAN BERNARDINO,CA,92408,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.05209688,-117.2785984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/22/2019 0:00,3,66,66,Y,Y
-13244528.63,4206691.14,75066,310748,TAP310748,BAKERSFIELD,CA,93307,TAP,IN SERVICE,KERN,6029,USA,35.31441307,-118.977625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,115,115,Y,Y
-13565103.67,4483690.265,75067,310749,EVERGREEN TAP 2,SAN JOSE,CA,95112,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.3191802,-121.8573996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,6/10/2015 0:00,OTHER,6/10/2015 0:00,3,115,115,N,N
-10611939.64,3455761.148,75068,310750,TAP310750,HOUSTON,TX,77048,TAP,IN SERVICE,HARRIS,48201,USA,29.62752658,-95.3286757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-12449381.63,3932077.666,75069,310751,TAP310751,CHANDLER,AZ,85286,TAP,IN SERVICE,MARICOPA,4013,USA,33.276614,-111.834698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2019 0:00,IMAGERY,4/25/2019 0:00,3,69,69,Y,Y
-11322663.86,4045306.102,75070,310752,TAP310752,PLAINVIEW,TX,79072,TAP,IN SERVICE,HALE,48189,USA,34.122823,-101.71322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10810438.58,3706878.567,75071,310753,TAP310753,WACO,TX,76704,TAP,IN SERVICE,MCLENNAN,48309,USA,31.569087,-97.111822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2018 0:00,UNVERIFIED,8/6/2018 0:00,3,-999999,-999999,N,N
-11442146.52,3887845.401,75072,310754,TAP310754,SEAGRAVES,TX,79359,TAP,IN SERVICE,GAINES,48165,USA,32.94379,-102.786551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,IMAGERY,4/23/2019 0:00,3,115,115,Y,Y
-13812435.08,4946374.601,75073,310755,RIO DELL TAP,HYDESVILLE,CA,95547,TAP,IN SERVICE,HUMBOLDT,6023,USA,40.55124879,-124.0792155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://cecgis-caenergy.opendata.arcgis.com/,6/12/2018 0:00,OTHER,6/12/2018 0:00,3,60,60,Y,Y
-10633473.11,3560175.013,75074,310756,TAP310756,WILLIS,TX,77318,TAP,IN SERVICE,MONTGOMERY,48339,USA,30.43954274,-95.5221142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10760770.16,3882718.45,75075,310757,TAP310757,GARLAND,TX,75042,TAP,IN SERVICE,DALLAS,48113,USA,32.905131,-96.665643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-13591699.84,4870780.781,75076,310758,TAP310758,LOS MOLINOS,CA,96055,TAP,IN SERVICE,TEHAMA,6103,USA,40.033288,-122.096317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-11393368.1,3971481.062,75077,310759,TAP310759,LEVELLAND,TX,79336,TAP,IN SERVICE,HOCKLEY,48219,USA,33.572039,-102.348367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-12560538.26,3961036.984,75078,310760,TAP310760,TONOPAH,AZ,85354,TAP,IN SERVICE,MARICOPA,4013,USA,33.493833,-112.833235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2018 0:00,IMAGERY,6/19/2018 0:00,3,-999999,-999999,N,N
-13287923.61,4343724.122,75079,310761,TAP310761,VISALIA,CA,93277,TAP,IN SERVICE,TULARE,6107,USA,36.31262736,-119.3674487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,IMAGERY,4/22/2019 0:00,3,66,66,Y,Y
-11288285.93,4230141.374,75080,310762,TAP310762,MCBRIDE,TX,79068,TAP,IN SERVICE,CARSON,48065,USA,35.48612478,-101.4043978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/12/2017 0:00,IMAGERY/OTHER,4/12/2017 0:00,3,115,115,N,N
-13510077.71,4669095.406,75081,310763,ENGLE-EASTERN TAP,ARDEN-ARCADE,CA,95821,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.632003,-121.363093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-13175690.43,4048049.959,75082,310764,UNIVERSAL STUDIOS TAP,LOS ANGELES,CA,91608,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.14322547,-118.3592409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,6/29/2015 0:00,OTHER,6/29/2015 0:00,3,66,66,N,N
-13628817.65,4534450.531,75083,310765,DALY CITY TAP,SOUTH SAN FRANCISCO,CA,94080,TAP,IN SERVICE,SAN MATEO,6081,USA,37.6809376,-122.429752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/17/2015 0:00,IMAGERY/OTHER,7/17/2015 0:00,3,115,115,N,N
-10822765.54,3869528.463,75084,310766,TAP310766,RICHLAND HILLS,TX,76118,TAP,IN SERVICE,TARRANT,48439,USA,32.80559632,-97.22255698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-13564783.51,4581201.632,75085,310767,TAP310767,PITTSBURG,CA,94565,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.01256963,-121.8545235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,3,115,115,N,N
-13186616.56,4084445.386,75086,310768,TAP310768,SANTA CLARITA,CA,91351,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.413384,-118.457392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,UNVERIFIED,12/3/2018 0:00,3,66,66,Y,Y
-13163260.06,4044035.962,75087,310769,GLENDALE SOUTH TAP 6,LOS ANGELES,CA,90065,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.11337697,-118.247577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/23/2015 0:00,IMAGERY/OTHER,3/13/2018 0:00,3,66,66,N,N
-13041803.97,4021621.111,75088,310770,MORENO TAP,MORENO VALLEY,CA,92555,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.94650423,-117.1565184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,Southern California Edison http://preview.tinyurl.com/q9vuye2,3/1/2017 0:00,OTHER,3/1/2017 0:00,3,115,115,N,N
-13460920.09,4532504.678,75089,310771,TAP310771,MODESTO,CA,95355,TAP,IN SERVICE,STANISLAUS,6099,USA,37.66710225,-120.9215025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,110,60,Y,Y
-10634536.95,3495575.805,75090,310772,TAP310772,HOUSTON,TX,77064,TAP,IN SERVICE,HARRIS,48201,USA,29.93794548,-95.53167086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,N,N
-13254244.82,4172072.576,75091,310773,TAP310773,BAKERSFIELD,CA,93313,TAP,IN SERVICE,KERN,6029,USA,35.060255,-119.064907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,70,-999999,Y,N
-13500861.47,4351136.003,75092,310774,TAP310774,SOLEDAD,CA,93960,TAP,IN SERVICE,MONTEREY,6053,USA,36.36626058,-121.280302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,UNVERIFIED,1/22/2019 0:00,3,60,60,Y,Y
-13500151.8,4634874.143,75093,310775,TAP310775,WILTON,CA,95693,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.39145722,-121.273927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,60,60,Y,Y
-11343728.94,4185837.13,75094,310776,TAP310776,AMARILLO,TX,79109,TAP,IN SERVICE,RANDALL,48381,USA,35.16140501,-101.9024509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2017 0:00,IMAGERY/OTHER,4/19/2017 0:00,3,115,115,N,N
-13504775.34,4675643.247,75095,310777,TAP310777,CITRUS HEIGHTS,CA,95621,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.677937,-121.315461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,3,60,60,Y,Y
-11095829.34,4036242.948,75096,310778,TAP310778,MARGARET,TX,79227,TAP,IN SERVICE,FOARD,48155,USA,34.05539722,-99.67553089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2017 0:00,IMAGERY,3/28/2017 0:00,3,138,138,N,N
-13411946.13,4568252.715,75097,310779,TAP310779,JAMESTOWN,CA,95327,TAP,IN SERVICE,TUOLUMNE,6109,USA,37.920865,-120.481562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,3,115,115,Y,Y
-11345738.61,4114013.631,75098,310780,TAP310780,HAPPY,TX,79042,TAP,IN SERVICE,SWISHER,48437,USA,34.632225,-101.920504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10633092.83,3541108.856,75099,310781,TAP310781,CONROE,TX,77304,TAP,IN SERVICE,MONTGOMERY,48339,USA,30.29176453,-95.51869809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10642438.94,3442940.337,75100,310782,TAP310782,SUGAR LAND,TX,77469,TAP,IN SERVICE,FORT BEND,48157,USA,29.52736334,-95.60265558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-13506587.06,4737929.101,75101,310783,TAP310783,BEALE AFB,CA,95901,TAP,IN SERVICE,YUBA,6115,USA,39.11340634,-121.3317359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-10589658.29,3441371.707,75102,310784,TAP310784,WEBSTER,TX,77598,TAP,IN SERVICE,HARRIS,48201,USA,29.51510153,-95.12851894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY/OTHER,11/30/2016 0:00,3,138,138,N,N
-10965445.05,3428427.974,75103,310785,TAP310785,SAN ANTONIO,TX,78204,TAP,IN SERVICE,BEXAR,48029,USA,29.413865,-98.50426888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, unverified",4/4/2017 0:00,IMAGERY,4/4/2017 0:00,3,138,138,N,N
-11348517.58,3743596.492,75104,310786,TAP310786,SPRABERRY,TX,79706,TAP,IN SERVICE,MIDLAND,48329,USA,31.84969196,-101.9454679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,4,138,138,N,N
-11871011.19,4164882.125,75105,310787,STUDIO TAP,ALBUQUERQUE,NM,87105,TAP,IN SERVICE,BERNALILLO,35001,USA,35.00736545,-106.6391079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-13430129.64,4577306.92,75106,310788,MELONES TAP 1,COPPEROPOLIS,CA,95228,TAP,IN SERVICE,CALAVERAS,6009,USA,37.9849992,-120.6449072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/13/2016 0:00,OTHER,9/13/2016 0:00,3,230,230,N,N
-10962390.13,4015039.158,75107,310789,TAP310789,WICHITA FALLS,TX,76301,TAP,IN SERVICE,WICHITA,48485,USA,33.897441,-98.476826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2018 0:00,IMAGERY,4/18/2019 0:00,3,-999999,-999999,N,N
-10677630.9,3506309.81,75108,310790,TAP310790,WALLER,TX,77484,TAP,IN SERVICE,WALLER,48473,USA,30.02146922,-95.91879036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-10686609.89,3871070.415,75109,310791,TAP310791,WILLS POINT,TX,75169,TAP,IN SERVICE,VAN ZANDT,48467,USA,32.817238,-95.99945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,UNVERIFIED,9/24/2018 0:00,3,138,-999999,Y,N
-13562673.35,4533415.123,75110,310792,LUKA TAP,PLEASANTON,CA,94588,TAP,IN SERVICE,ALAMEDA,6001,USA,37.67357599,-121.8355676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/PGE2012-2013Proposed%20Solutions-GreaterBayAreaSouth.pdf,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,60,60,N,N
-10874241.21,3540535.564,75111,310793,TAP310793,AUSTIN,TX,78723,TAP,IN SERVICE,TRAVIS,48453,USA,30.2873176,-97.68497084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2017 0:00,IMAGERY/OTHER,2/2/2017 0:00,3,138,138,N,N
-10615208,3373515.996,75112,310794,TAP310794,FREEPORT,TX,77541,TAP,IN SERVICE,BRAZORIA,48039,USA,28.98326327,-95.3580359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,3,138,138,N,N
-13026595.58,3925605.521,75113,310795,TAP310795,VALLEY CENTER,CA,92082,TAP,IN SERVICE,SAN DIEGO,6073,USA,33.22799339,-117.0198991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-13266932.97,4299698,75114,310796,TAP310796,TERRA BELLA,CA,93270,TAP,IN SERVICE,TULARE,6107,USA,35.99328909,-119.1788866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,66,66,Y,Y
-13507079.68,4735653.557,75115,310797,TAP310797,BEALE AFB,CA,95903,TAP,IN SERVICE,YUBA,6115,USA,39.09754397,-121.3361612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-10474400.77,3917938.164,75116,310798,TAP310798,QUEEN CITY,TX,75572,TAP,IN SERVICE,CASS,48067,USA,33.170359,-94.093143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY/OTHER,1/30/2018 0:00,3,69,69,Y,Y
-10545502.69,3809597.845,75117,310799,TAP310799,LAKEPORT,TX,75603,TAP,IN SERVICE,RUSK,48401,USA,32.35194338,-94.73186241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,69,Y,Y
-10569319.96,3828096.71,75118,310800,TAP310800,LIBERTY CITY,TX,75647,TAP,IN SERVICE,GREGG,48183,USA,32.49221783,-94.94581663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2015 0:00,IMAGERY,9/15/2015 0:00,3,69,69,Y,Y
-11554579.96,3843666.93,75119,310801,TAP310801,MALJAMAR,NM,88260,TAP,IN SERVICE,LEA,35025,USA,32.61011551,-103.7965578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,N,N
-10668900.56,3480919.52,75120,310802,TAP310802,KATY,TX,77493,TAP,IN SERVICE,WALLER,48473,USA,29.82378828,-95.84036434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY,5/15/2017 0:00,3,138,138,N,N
-10586380.45,3472616.372,75121,310803,TAP310803,CHANNELVIEW,TX,77530,TAP,IN SERVICE,HARRIS,48201,USA,29.75905746,-95.09907363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,1,138,138,N,N
-10712779.48,3914110.81,75122,310804,TAP310804,CADDO MILLS,TX,75135,TAP,IN SERVICE,HUNT,48231,USA,33.14157516,-96.23453542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,N,N
-13445320.88,4538663.83,75123,310805,TAP310805,OAKDALE,CA,95361,TAP,IN SERVICE,STANISLAUS,6099,USA,37.71088604,-120.7813724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,UNVERIFIED,12/17/2018 0:00,3,69,69,Y,Y
-13101254.66,4027451.16,75124,310806,TAP310806,CHINO,CA,91710,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,33.989939,-117.690573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,4/18/2019 0:00,3,66,66,Y,Y
-13666410.92,4691177.415,75125,310807,GEYSERS TAP  8,CLOVERDALE,CA,95441,TAP,IN SERVICE,SONOMA,6097,USA,38.78679345,-122.7674581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/26/2015 0:00,IMAGERY/OTHER,5/26/2015 0:00,3,230,230,N,N
-11296934.4,3762606.126,75126,310808,TAP310808,GARDEN CITY,TX,79739,TAP,IN SERVICE,GLASSCOCK,48173,USA,31.99463285,-101.4820884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,138,138,N,N
-13132186.54,4017694.731,75127,310809,TAP310809,LA HABRA,CA,90631,TAP,IN SERVICE,ORANGE,6059,USA,33.91723959,-117.9684389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,UNVERIFIED,12/18/2018 0:00,3,66,66,Y,Y
-13510250.26,4665518.49,75128,310810,TAP310810,ARDEN-ARCADE,CA,95864,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.606898,-121.364643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,4/22/2019 0:00,3,69,69,Y,Y
-13156454.65,4023035.14,75129,310811,TAP310811,CUDAHY,CA,90201,TAP,IN SERVICE,LOS ANGELES,6037,USA,33.957041,-118.186443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,UNVERIFIED,1/8/2019 0:00,3,66,66,Y,Y
-13017635.8,3842108.889,75130,310812,BORDER TAP,CHULA VISTA,CA,92154,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.598325,-116.939412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/SDGE_2012-2013ProposedSolutions.pdf,9/6/2016 0:00,IMAGERY/OTHER,9/6/2016 0:00,3,69,69,N,N
-10768922.18,3861392.718,75131,310813,TAP310813,DALLAS,TX,75215,TAP,IN SERVICE,DALLAS,48113,USA,32.74414645,-96.73887384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2017 0:00,IMAGERY/OTHER,1/17/2017 0:00,3,138,138,N,N
-10760730.08,3895820.307,75132,310814,TAP310814,PLANO,TX,75074,TAP,IN SERVICE,COLLIN,48085,USA,33.00389,-96.665283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,4/22/2019 0:00,2,138,138,Y,Y
-13655300.19,4649874.206,75133,310815,RINCON TAP,SANTA ROSA,CA,95404,TAP,IN SERVICE,SONOMA,6097,USA,38.49699357,-122.6676487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,7/27/2015 0:00,IMAGERY,7/27/2015 0:00,3,115,115,N,N
-13335304.13,4342731.742,75134,310816,TAP310816,LEMOORE,CA,93245,TAP,IN SERVICE,KINGS,6031,USA,36.30544359,-119.7930752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/19/2019 0:00,3,60,60,Y,Y
-12830712.67,4330633.781,75135,310817,TAP310817,LAS VEGAS,NV,89128,TAP,IN SERVICE,CLARK,32003,USA,36.217814,-115.260253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, DVOF",3/4/2019 0:00,IMAGERY/OTHER,3/4/2019 0:00,3,230,-999999,Y,N
-11415532.14,3778509.885,75136,310818,TAP310818,ANDREWS,TX,79714,TAP,IN SERVICE,ANDREWS,48003,USA,32.115717,-102.54747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,138,-999999,Y,N
-13475129.86,4528472.138,75137,310819,TAP310819,MODESTO,CA,95358,TAP,IN SERVICE,STANISLAUS,6099,USA,37.63842199,-121.0491511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-11626044.09,3885985.811,75138,310820,COTTONWOOD TAP,ARTESIA,NM,88210,TAP,IN SERVICE,EDDY,35015,USA,32.92977,-104.438531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,4,69,69,N,N
-13522579.4,4668453.802,75139,310821,TAP310821,SACRAMENTO,CA,95833,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.62750047,-121.4753976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-13114136.25,3996552.04,75140,310822,TAP310822,NORTH TUSTIN,CA,92705,TAP,IN SERVICE,ORANGE,6059,USA,33.75948322,-117.8062903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,IMAGERY,4/22/2019 0:00,3,66,66,Y,Y
-13273908.63,4074739.312,75141,310823,TAP310823,SANTA PAULA,CA,93060,TAP,IN SERVICE,VENTURA,6111,USA,34.341422,-119.24155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2019 0:00,IMAGERY,4/19/2019 0:00,3,69,69,Y,Y
-13407386.61,4536018.571,75142,310824,TAP310824,LA GRANGE,CA,95329,TAP,IN SERVICE,TUOLUMNE,6109,USA,37.69208475,-120.4406031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2019 0:00,IMAGERY,4/19/2019 0:00,3,69,69,Y,Y
-11465692.59,4079371.053,75143,310825,TAP310825,FARWELL,TX,79325,TAP,IN SERVICE,PARMER,48369,USA,34.37577,-102.998069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2019 0:00,IMAGERY,5/3/2019 0:00,3,69,69,Y,Y
-12770351.46,3828522.373,75144,310826,BAJA TAP,SOMERTON,AZ,85350,TAP,IN SERVICE,YUMA,4027,USA,32.495443,-114.718019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,UNVERIFIED,3/21/2019 0:00,3,69,69,Y,Y
-13160468.64,4045383.505,75145,310827,EAGLE ROCK UNDERGROUND TAP 1,LOS ANGELES,CA,90041,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.12339861,-118.2225012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://caenergy.maps.arcgis.com/apps/webappviewer/index.html?id=ad8323410d9b47c1b1a9f751d62fe495,3/13/2018 0:00,IMAGERY/OTHER,3/13/2018 0:00,0,66,66,N,N
-11390677.6,3694475.861,75146,310828,TAP310828,CRANE,TX,79731,TAP,IN SERVICE,CRANE,48103,USA,31.47411172,-102.3241978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-13514355.41,4680825.764,75147,310829,TAP310829,ANTELOPE,CA,95843,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.71427219,-121.4015202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,UNVERIFIED,1/29/2019 0:00,3,60,60,Y,Y
-10827093.58,3885070.22,75148,310830,TAP310830,KELLER,TX,76244,TAP,IN SERVICE,TARRANT,48439,USA,32.92286627,-97.26143646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2017 0:00,IMAGERY,5/1/2017 0:00,3,138,138,N,N
-13435053.61,4239940.686,75149,310831,TAP310831,TEMPLETON,CA,93465,TAP,IN SERVICE,SAN LUIS OBISPO,6079,USA,35.55777073,-120.68914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/22/2019 0:00,3,60,60,Y,Y
-11338339.53,3956760.77,75150,310832,TAP310832,LUBBOCK,TX,79423,TAP,IN SERVICE,LUBBOCK,48303,USA,33.461792,-101.854037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,4/18/2019 0:00,3,-999999,-999999,N,N
-13507147.6,4735637.543,75151,310833,TAP310833,BEALE AFB,CA,95903,TAP,IN SERVICE,YUBA,6115,USA,39.09743233,-121.3367713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-10993337.98,3825139.988,75152,310834,TAP310834,OLDEN,TX,76470,TAP,IN SERVICE,EASTLAND,48133,USA,32.46981204,-98.75483528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-13512371.23,4672794.319,75153,310835,TAP310835,NORTH HIGHLANDS,CA,95660,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.657955,-121.383696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,-999999,Y,N
-13259215.96,4178698.876,75154,310836,TAP310836,BAKERSFIELD,CA,93313,TAP,IN SERVICE,KERN,6029,USA,35.10896461,-119.1095635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,UNVERIFIED,3/8/2019 0:00,3,70,70,Y,Y
-13565192.77,4685925.649,75155,310837,ZAMORA TAP,WOODLAND,CA,95695,TAP,IN SERVICE,YOLO,6113,USA,38.75001,-121.8582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Independent System Operator http://www.caiso.com/Documents/Presentation-PreliminaryReliabilityAssessmentResults-Sep24_2014.pdf,8/13/2015 0:00,IMAGERY/OTHER,8/13/2015 0:00,3,115,115,N,N
-13440524.52,4926490.657,75156,310838,TAP310838,SUSANVILLE,CA,96130,TAP,IN SERVICE,LASSEN,6035,USA,40.415391,-120.738286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,4/18/2019 0:00,3,60,60,Y,Y
-11413937.02,3728391.788,75157,310839,TAP310839,DOURO,TX,79763,TAP,IN SERVICE,ECTOR,48135,USA,31.7335979,-102.5331408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,4,138,138,N,N
-10668548.75,3793564.452,75158,310840,TAP310840,ATHENS,TX,75752,TAP,IN SERVICE,HENDERSON,48213,USA,32.230188,-95.837204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,4/18/2019 0:00,3,69,-999999,Y,N
-13043707.51,4038716.842,75159,310841,TAP310841,REDLANDS,CA,92374,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.07380721,-117.1736182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,3,115,66,Y,Y
-12212227.26,3886682.791,75160,310842,TAP310842,SAFFORD,AZ,85546,TAP,IN SERVICE,GRAHAM,4009,USA,32.935025,-109.704304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,4,-999999,-999999,N,N
-13505416.25,4571711.085,75161,310843,TAP310843,STOCKTON,CA,95203,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.94536849,-121.3212184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,60,60,Y,Y
-10615730.87,3485609.63,75162,310844,RITTENHOUSE TAP 2,HOUSTON,TX,77076,TAP,IN SERVICE,HARRIS,48201,USA,29.86033357,-95.36273293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,ERCOT,11/30/2016 0:00,IMAGERY/OTHER,11/30/2016 0:00,3,138,138,N,N
-10806169.16,3861188.517,75163,310845,TAP310845,ARLINGTON,TX,76010,TAP,IN SERVICE,TARRANT,48439,USA,32.74260357,-97.07346917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-10828527.13,3823257.63,75164,310846,TAP310846,CLEBURNE,TX,76031,TAP,IN SERVICE,JOHNSON,48251,USA,32.45554479,-97.27431425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-13507145.32,4667549.464,75165,310847,KENNETH-GARFIELD TAP,CARMICHAEL,CA,95608,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.62115371,-121.3367509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/10/2015 0:00,IMAGERY/OTHER,6/10/2015 0:00,4,69,69,N,N
-13120414.47,3980153.747,75166,310848,TAP310848,NEWPORT BEACH,CA,92660,TAP,IN SERVICE,ORANGE,6059,USA,33.6369269,-117.8626885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,66,66,Y,Y
-11176869.83,3693147.86,75167,310849,TAP310849,SAN ANGELO,TX,76905,TAP,IN SERVICE,TOM GREEN,48451,USA,31.46393667,-100.40353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY,3/27/2017 0:00,3,138,138,N,N
