X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10639416.64,3480546.678,75168,310850,TAP310850,HOUSTON,TX,77043,TAP,IN SERVICE,HARRIS,48201,USA,29.82088253,-95.57550585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2017 0:00,IMAGERY/OTHER,5/15/2017 0:00,3,138,138,N,N
-10771871.83,3883160.649,75169,310851,TAP310851,DALLAS,TX,75243,TAP,IN SERVICE,DALLAS,48113,USA,32.908466,-96.765371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,138,Y,Y
-13519327.14,4669062.916,75170,310852,TAP310852,SACRAMENTO,CA,95838,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.631775,-121.446182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/2/2019 0:00,3,66,66,Y,Y
-13573243.14,5001193.545,75171,310853,PIT 5 TAP,MONTGOMERY CREEK,CA,96065,TAP,IN SERVICE,SHASTA,6089,USA,40.92437608,-121.9305177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,5/14/2015 0:00,IMAGERY/OTHER,5/14/2015 0:00,3,230,230,N,N
-10649959.29,3955942.998,75172,310854,TAP310854,ENLOE,TX,75432,TAP,IN SERVICE,DELTA,48119,USA,33.45566322,-95.67021209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2015 0:00,IMAGERY,9/9/2015 0:00,3,69,69,Y,Y
-11297606.15,4248601.66,75173,310855,TAP310855,BUNAVISTA,TX,79036,TAP,IN SERVICE,CARSON,48065,USA,35.62104065,-101.4881228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2017 0:00,IMAGERY/OTHER,5/31/2017 0:00,3,230,230,N,N
-13370639.09,4427479.282,75174,310856,TAP310856,MADERA,CA,93637,TAP,IN SERVICE,MADERA,6039,USA,36.91653545,-120.1104945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,4/23/2019 0:00,3,60,60,Y,Y
-10550007.81,3669601.606,75175,310857,TAP310857,LUFKIN,TX,75904,TAP,IN SERVICE,ANGELINA,48005,USA,31.28334339,-94.77233259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,138,-999999,Y,N
-13043705.34,4039682.655,75176,310858,TAP310858,REDLANDS,CA,92374,TAP,IN SERVICE,SAN BERNARDINO,6071,USA,34.08099342,-117.1735987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,UNVERIFIED,2/5/2019 0:00,1,66,66,Y,Y
-13544466.31,4395536.728,75177,310859,TAP310859,SALINAS,CA,93907,TAP,IN SERVICE,MONTEREY,6053,USA,36.686775,-121.672011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,60,60,Y,Y
-13155168.25,4121736.113,75178,310860,TAP310860,LANCASTER,CA,93536,TAP,IN SERVICE,LOS ANGELES,6037,USA,34.689286,-118.174887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,66,66,Y,Y
-10568273.84,3803812.56,75179,310861,TAP310861,OVERTON,TX,75684,TAP,IN SERVICE,RUSK,48401,USA,32.30802958,-94.93641917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2015 0:00,IMAGERY,9/14/2015 0:00,3,138,138,Y,Y
-10731483.78,3449205.927,75180,310862,TAP310862,EAGLE LAKE,TX,77434,TAP,IN SERVICE,COLORADO,48089,USA,29.576326,-96.402559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY/OTHER,4/3/2018 0:00,3,138,138,N,N
-13613653.69,4565778.79,75181,310863,TAP310863,EL CERRITO,CA,94530,TAP,IN SERVICE,CONTRA COSTA,6013,USA,37.90333156,-122.2935319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,4/30/2019 0:00,3,60,60,Y,Y
-13090045.34,4014915.002,75182,310864,TAP310864,CORONA,CA,92880,TAP,IN SERVICE,RIVERSIDE,6065,USA,33.89651525,-117.589878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,4/18/2019 0:00,3,66,66,Y,Y
-10586385.75,3472614.084,75183,310865,TAP310865,CHANNELVIEW,TX,77530,TAP,IN SERVICE,HARRIS,48201,USA,29.75903962,-95.09912122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2017 0:00,IMAGERY/OTHER,5/8/2017 0:00,1,138,138,N,N
-10439312.94,3516549.466,75184,310866,TAP310866,ORANGE,TX,77630,TAP,IN SERVICE,ORANGE,48361,USA,30.1010808,-93.77794374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,138,69,Y,Y
-10624429.05,3543630.353,75185,310867,TAP310867,CONROE,TX,77301,TAP,IN SERVICE,MONTGOMERY,48339,USA,30.311321,-95.44087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,4/25/2019 0:00,3,69,69,Y,Y
-11193823.04,3633392.97,75186,310868,TAP310868,ELDORADO,TX,76936,TAP,IN SERVICE,SCHLEICHER,48413,USA,31.00495738,-100.5558232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY,4/24/2017 0:00,3,69,69,N,N
-13663651.67,4641346.411,75187,310869,TAP310869,SANTA ROSA,CA,95401,TAP,IN SERVICE,SONOMA,6097,USA,38.43701326,-122.7426713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,115,60,Y,Y
-11401399.9,3630526.152,75188,310870,WOODWARD-TAP2A,FORT STOCKTON,TX,79735,TAP,IN SERVICE,PECOS,48371,USA,30.98288129,-102.4205179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY http://www.ercot.com/content/wcm/key_documents_lists/103990/9_Far_West_Texas_Regional_Planning_Group__RPG__Project.pdf,1/22/2019 0:00,IMAGERY,1/22/2019 0:00,2,138,138,N,N
-13507434.32,4543520.557,75189,310871,KASSON TAP 2,TRACY,CA,95304,TAP,IN SERVICE,SAN JOAQUIN,6077,USA,37.745393,-121.339347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/15/2015 0:00,OTHER,6/15/2015 0:00,3,115,115,N,N
-10844216.1,3825108.998,75190,310872,TAP310872,BURLESON,TX,76058,TAP,IN SERVICE,JOHNSON,48251,USA,32.46957718,-97.41525063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, openStreet, unverified",5/2/2017 0:00,IMAGERY,5/2/2017 0:00,3,138,138,N,N
-13615305.49,4952142.239,75191,310873,TAP310873,REDDING,CA,96003,TAP,IN SERVICE,SHASTA,6089,USA,40.59060493,-122.3083702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY/OTHER,6/18/2018 0:00,3,60,60,Y,Y
-11328610.3,3982017.282,75192,310874,TAP310874,LUBBOCK,TX,79403,TAP,IN SERVICE,LUBBOCK,48303,USA,33.65086324,-101.7666378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2017 0:00,IMAGERY,4/10/2017 0:00,3,69,69,N,N
-13028155.29,3876797.041,75193,310875,CARLTON HILLS TAP,SAN DIEGO,CA,92071,TAP,IN SERVICE,SAN DIEGO,6073,USA,32.8604605,-117.0339102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/24/2015 0:00,IMAGERY/OTHER,6/24/2015 0:00,4,138,138,N,N
-10593368,3447754.93,75194,310876,TAP310876,HOUSTON,TX,77598,TAP,IN SERVICE,HARRIS,48201,USA,29.56498925,-95.16184385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2016 0:00,IMAGERY/OTHER,11/30/2016 0:00,3,138,138,N,N
-11129154.12,3802853.348,75195,310877,TAP310877,VIEW,TX,79603,TAP,IN SERVICE,TAYLOR,48441,USA,32.30074652,-99.97489249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2017 0:00,IMAGERY/OTHER,4/24/2017 0:00,3,138,138,N,N
-10489665.45,3957082.489,75196,310878,TAP310878,LEARY,TX,75561,TAP,IN SERVICE,BOWIE,48037,USA,33.464203,-94.230268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,UNVERIFIED,8/27/2018 0:00,3,-999999,-999999,N,N
-10621196.77,3611623.681,75197,310879,TAP310879,RIVERSIDE,TX,77320,TAP,IN SERVICE,WALKER,48471,USA,30.83719396,-95.41183394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,138,138,Y,Y
-11104634.24,3810598.448,75198,310880,TAP310880,ABILENE,TX,79606,TAP,IN SERVICE,TAYLOR,48441,USA,32.3595364,-99.75462665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/18/2017 0:00,IMAGERY/OTHER,4/18/2017 0:00,3,138,138,N,N
-13471087.68,4483205.665,75199,310881,TAP310881,NEWMAN,CA,95360,TAP,IN SERVICE,STANISLAUS,6099,USA,37.31571812,-121.0128396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,UNVERIFIED,2/4/2019 0:00,3,60,60,Y,Y
-10459402.88,3495934.801,75200,310882,TAP310882,PORT ARTHUR,TX,77642,TAP,IN SERVICE,JEFFERSON,48245,USA,29.94074004,-93.9584147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-13532177.67,4662227.387,75201,310883,TAP310883,WEST SACRAMENTO,CA,95605,TAP,IN SERVICE,YOLO,6113,USA,38.58379126,-121.5616203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2017 0:00,IMAGERY/OTHER,3/13/2017 0:00,3,115,115,Y,Y
-13369163.22,4392099.845,75202,310884,TAP310884,KERMAN,CA,93630,TAP,IN SERVICE,FRESNO,6019,USA,36.6620127,-120.0972365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,UNVERIFIED,1/30/2019 0:00,3,60,60,Y,Y
-10562214.42,3907515.87,75203,310885,TAP310885,CASON,TX,75455,TAP,IN SERVICE,TITUS,48449,USA,33.09195536,-94.88198648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-11192718.59,3630221.53,75204,310886,TAP310886,ELDORADO,TX,76936,TAP,IN SERVICE,SCHLEICHER,48413,USA,30.98053523,-100.5459018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/11/2017 0:00,IMAGERY,4/11/2017 0:00,3,138,138,N,N
-13519647.18,4371079.899,75205,310887,TAP310887,GONZALES,CA,93926,TAP,IN SERVICE,MONTEREY,6053,USA,36.51039337,-121.449057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,60,60,Y,Y
-10873429.38,3688172.114,75206,310888,TAP310888,GATESVILLE,TX,76528,TAP,IN SERVICE,CORYELL,48099,USA,31.425803,-97.677678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2018 0:00,IMAGERY,4/18/2019 0:00,3,69,-999999,Y,N
-11869089.52,4173984.749,75207,310889,CORNELL TAP,ALBUQUERQUE,NM,87106,TAP,IN SERVICE,BERNALILLO,35001,USA,35.07431427,-106.6218452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.newmexicocare.org/images/maps/nm_transmission_sys.jpg",2/25/2019 0:00,IMAGERY/OTHER,2/25/2019 0:00,3,115,115,N,N
-12823717.88,4328552.971,75208,310890,TAP310890,NORTH LAS VEGAS,NV,89032,TAP,IN SERVICE,CLARK,32003,USA,36.20273209,-115.1974177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY/OTHER,3/20/2018 0:00,3,138,138,N,N
-11163799.2,3766523.184,75209,310891,TAP310891,FORT CHADBOURNE,TX,76933,TAP,IN SERVICE,COKE,48081,USA,32.02447046,-100.2861145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2017 0:00,IMAGERY/OTHER,3/27/2017 0:00,3,138,138,N,N
-13430130.09,4577332.314,75210,310892,MELONES TAP 2,COPPEROPOLIS,CA,95228,TAP,IN SERVICE,CALAVERAS,6009,USA,37.985179,-120.6449113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,9/13/2016 0:00,OTHER,9/13/2016 0:00,3,115,115,N,N
-13585116.42,4497750.675,75211,310893,MOFFET FIELD TAP,SUNNYVALE,CA,94089,TAP,IN SERVICE,SANTA CLARA,6085,USA,37.41956115,-122.0371772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,California Energy Commission http://www.energy.ca.gov/maps/,6/11/2015 0:00,OTHER,6/11/2015 0:00,3,115,115,N,N
-12212711.61,3851931.121,75212,310894,TAP310894,WILLCOX,AZ,85643,TAP,IN SERVICE,GRAHAM,4009,USA,32.672629,-109.708655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-13564733.29,4581210.251,75213,310895,TAP310895,PITTSBURG,CA,94565,TAP,IN SERVICE,CONTRA COSTA,6013,USA,38.01263063,-121.8540724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY/OTHER,3/8/2017 0:00,2,115,115,N,N
-10894691.58,3534819.245,75214,310896,TAP310896,AUSTIN,TX,78735,TAP,IN SERVICE,TRAVIS,48453,USA,30.242966,-97.86867962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,138,138,Y,Y
-11335555.99,4052211.367,75215,310897,TAP310897,HALE CENTER,TX,79041,TAP,IN SERVICE,HALE,48189,USA,34.174159,-101.829032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-11339261.18,3993537.461,75216,310898,TAP310898,LUBBOCK,TX,79403,TAP,IN SERVICE,LUBBOCK,48303,USA,33.73696621,-101.8623162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY/OTHER,12/22/2017 0:00,3,115,115,Y,Y
-13486711.15,4336804.31,75217,310899,TAP310899,KING CITY,CA,93930,TAP,IN SERVICE,MONTEREY,6053,USA,36.26252149,-121.1531876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,60,60,Y,Y
-11493593.38,3914030.357,75218,310900,TAP310900,LOVINGTON,NM,88260,TAP,IN SERVICE,LEA,35025,USA,33.14097,-103.248706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/19/2019 0:00,IMAGERY,4/19/2019 0:00,3,69,69,Y,Y
-13623358.43,4953501.847,75219,310901,TAP310901,REDDING,CA,96003,TAP,IN SERVICE,SHASTA,6089,USA,40.599879,-122.380711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2018 0:00,IMAGERY,6/18/2018 0:00,1,115,115,Y,Y
-11207656.46,3942197.918,75220,310902,TAP310902,GIRARD,TX,79518,TAP,IN SERVICE,KENT,48263,USA,33.352586,-100.680091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,-999999,-999999,N,N
-11085156.15,3584336.302,75221,310903,TAP310903,LONDON,TX,76854,TAP,IN SERVICE,KIMBLE,48267,USA,30.626491,-99.579652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY/OTHER,1/24/2018 0:00,3,69,69,N,N
-13513171.59,4657059.746,75222,310904,TAP310904,SACRAMENTO,CA,95826,TAP,IN SERVICE,SACRAMENTO,6067,USA,38.54749438,-121.3908858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,60,Y,Y
-11397850.49,4129906.397,75223,310905,TAP310905,HEREFORD,TX,79045,TAP,IN SERVICE,DEAF SMITH,48117,USA,34.749613,-102.388633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,UNVERIFIED,7/3/2018 0:00,3,-999999,-999999,N,N
-10777350.99,3867016.012,75224,310906,SLOCUM TERMINAL,DALLAS,TX,75207,RISER,IN SERVICE,DALLAS,48113,USA,32.78662412,-96.81459118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2017 0:00,IMAGERY,5/2/2017 0:00,2,138,138,Y,Y
-10566723.98,3471524.981,75225,310907,UNKNOWN310907,BAYTOWN,TX,77523,SUBSTATION,IN SERVICE,CHAMBERS,48071,USA,29.75054593,-94.92249658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY,6/11/2015 0:00,3,345,345,N,N
-10862933.6,3931736.371,75226,310908,UNKNOWN310908,DECATUR,TX,76234,SUBSTATION,IN SERVICE,WISE,48497,USA,33.27405077,-97.58339287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,UNVERIFIED,9/25/2018 0:00,3,138,138,Y,Y
-11477607.79,3737343.043,75227,310909,TAP310909,WINK,TX,79789,TAP,NOT AVAILABLE,WINKLER,48495,USA,31.801962,-103.105105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,69,-999999,Y,N
-11259915.51,3846103.739,75228,310910,TAP310910,IRA,TX,79527,TAP,NOT AVAILABLE,SCURRY,48415,USA,32.628553,-101.149542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,-999999,-999999,N,N
-11324159.32,4080430.412,75229,310911,TAP310911,KRESS,TX,79052,TAP,NOT AVAILABLE,SWISHER,48437,USA,34.383624,-101.726654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,-999999,-999999,N,N
-13395656.21,4376219.664,75230,310912,UNKNOWN310912,CANTUA CREEK,CA,93608,SUBSTATION,NOT AVAILABLE,FRESNO,6019,USA,36.5474946,-120.3352272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,-999999,-999999,N,N
-13395527.14,4385933.903,75231,310913,TAP310913,TRANQUILLITY,CA,93668,TAP,NOT AVAILABLE,FRESNO,6019,USA,36.61756791,-120.3340677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,60,60,Y,Y
-13601685.19,4801248.038,75232,310914,TAP310914,WILLOWS,CA,95988,TAP,NOT AVAILABLE,GLENN,6021,USA,39.553357,-122.186017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,60,60,Y,Y
-13017720.37,4080515.062,75233,310915,TAP310915,LUCERNE VALLEY,CA,92356,TAP,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.38425155,-116.9401717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,115,115,Y,Y
-13274568.01,4340985.833,75234,310916,TAP310916,VISALIA,CA,93292,TAP,NOT AVAILABLE,TULARE,6107,USA,36.29280346,-119.2474734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,66,66,Y,Y
-13085659.91,4165165.843,75235,310917,TAP310917,BORON,CA,93516,TAP,NOT AVAILABLE,SAN BERNARDINO,6071,USA,35.009453,-117.550483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,115,115,Y,Y
-13086216.17,4166097.829,75236,310918,TAP310918,RIDGECREST,CA,93555,TAP,NOT AVAILABLE,SAN BERNARDINO,6071,USA,35.01631,-117.55548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,115,-999999,Y,N
-13508166.62,4665447.237,75237,310919,TAP310919,CARMICHAEL,CA,95608,TAP,NOT AVAILABLE,SACRAMENTO,6067,USA,38.60639781,-121.3459253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,60,60,Y,Y
-13706837.09,4646559.773,75238,310920,TAP310920,CAZADERO,CA,95421,TAP,NOT AVAILABLE,SONOMA,6097,USA,38.47368741,-123.1306126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,60,60,Y,Y
-13578877.91,4437437.361,75239,310921,TAP310921,LIVE OAK,CA,95065,TAP,NOT AVAILABLE,SANTA CRUZ,6087,USA,36.98802215,-121.9811357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,60,60,Y,Y
-11278019.73,4081633.81,75240,310922,TAP310922,SILVERTON,TX,79257,TAP,NOT AVAILABLE,BRISCOE,48045,USA,34.392545,-101.312175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,-999999,-999999,N,N
-10702285.03,3914838.12,75241,310923,TAP310923,GREENVILLE,TX,75401,TAP,NOT AVAILABLE,HUNT,48231,USA,33.14704566,-96.14026217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,138,-999999,Y,N
-10715507.03,3614445.16,75242,310924,JACK CREEK,EDGE,TX,77808,SUBSTATION,IN SERVICE,BRAZOS,48041,USA,30.85895407,-96.2590374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/26/2016 0:00,IMAGERY,1/26/2016 0:00,3,345,138,N,N
-10759264.45,3619268.278,75243,310925,TAP310925,HEARNE,TX,77859,TAP,NOT AVAILABLE,ROBERTSON,48395,USA,30.89614,-96.652117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2018 0:00,IMAGERY,10/16/2018 0:00,3,138,-999999,Y,N
-13018348.91,4088576.93,75244,310926,TAP310926,LUCERNE VALLEY,CA,92356,TAP,NOT AVAILABLE,SAN BERNARDINO,6071,USA,34.443997,-116.945818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/23/2018 0:00,IMAGERY,10/23/2018 0:00,3,115,115,Y,Y
-13504247.87,4571614.361,75245,310927,TAP310927,STOCKTON,CA,95203,TAP,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.94468328,-121.3107226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,60,-999999,Y,N
-12278590.93,3703106.09,75246,310928,TAP310928,SIERRA VISTA,AZ,85650,TAP,NOT AVAILABLE,COCHISE,4003,USA,31.540209,-110.300459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,UNVERIFIED,8/28/2018 0:00,3,-999999,-999999,N,N
-12519182.19,3957163.948,75247,311000,TAP311000,LITCHFIELD PARK,AZ,85354,TAP,NOT AVAILABLE,MARICOPA,4013,USA,33.46481346,-112.4617271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,3/30/2020 0:00,3,132,132,Y,Y
-12582598.37,3959521.456,75248,310929,TAP310929,TONOPAH,AZ,85354,TAP,NOT AVAILABLE,MARICOPA,4013,USA,33.48247875,-113.0314043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,3/30/2020 0:00,4,500,-999999,Y,Y
-12582591.18,3962948.916,75249,310930,TAP310930,TONOPAH,AZ,85354,TAP,NOT AVAILABLE,MARICOPA,4013,USA,33.50815497,-113.0313397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,3/30/2020 0:00,4,500,-999999,Y,Y
-12562950.01,3812652.121,75250,310931,TAP310931,AJO,AZ,85321,TAP,NOT AVAILABLE,PIMA,4019,USA,32.37511858,-112.8549001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,3,69,69,Y,Y
-12563526.44,3813508.31,75251,310932,TAP310932,AJO,AZ,85321,TAP,NOT AVAILABLE,PIMA,4019,USA,32.38161409,-112.8600782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,69,69,Y,Y
-12563378.28,3812009.57,75252,310933,TAP310933,AJO,AZ,85321,TAP,NOT AVAILABLE,PIMA,4019,USA,32.37024353,-112.8587473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,69,69,Y,Y
-12597167.91,3945535.323,75253,310934,TAP310934,TONOPAH,AZ,85354,TAP,NOT AVAILABLE,MARICOPA,4013,USA,33.37762513,-113.1622847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2020 0:00,IMAGERY,2/20/2020 0:00,3,115,115,Y,Y
-12563885.48,3812813.237,75254,310935,TAP310935,AJO,AZ,85321,TAP,NOT AVAILABLE,PIMA,4019,USA,32.37634093,-112.8633035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,69,69,Y,Y
-12564047.43,3812054.46,75255,310936,UNNOWN,AJO,AZ,85321,TAP,NOT AVAILABLE,PIMA,4019,USA,32.37058412,-112.8647583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,14.4,14.4,Y,Y
-12564784.12,3812777.275,75256,310937,TAP310937,AJO,AZ,85321,TAP,NOT AVAILABLE,PIMA,4019,USA,32.37606809,-112.8713762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2020 0:00,IMAGERY,2/18/2020 0:00,3,14.4,14.4,Y,Y
-12693840.57,4185133.723,75257,310938,TAP310938,KINGMAN,AZ,86401,TAP,NOT AVAILABLE,MOHAVE,4015,USA,35.156239,-114.03071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,5/12/2020 0:00,-999999,-999999,-999999,N,N
-12698031.26,4182781.748,75258,310939,UNKNOWN310939,KINGMAN,AZ,86401,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.13896311,-114.0683556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,5/12/2020 0:00,-999999,-999999,-999999,N,N
-12698092.84,4182713.084,75259,310940,UNKNOWN310940,KINGMAN,AZ,86401,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.1384587,-114.0689087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,5/12/2020 0:00,-999999,-999999,-999999,N,N
-12698265.67,4181988.631,75260,310941,UNKNOWN310941,KINGMAN,AZ,86401,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.13313662,-114.0704614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,5/12/2020 0:00,-999999,-999999,-999999,N,N
-12780256.45,4296610.98,75261,310942,TAP310942,BOULDER CITY,NV,89005,TAP,NOT AVAILABLE,CLARK,32003,USA,35.970849,-114.806997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2019 0:00,IMAGERY,5/9/2020 0:00,-999999,69,-999999,Y,Y
-12784540.22,4296302.693,75262,310943,TAP310943,BOULDER CITY,NV,89005,TAP,NOT AVAILABLE,CLARK,32003,USA,35.96860766,-114.8454788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2018 0:00,IMAGERY,5/9/2020 0:00,3,69,-999999,Y,Y
-12938692.8,4398589.618,75263,310944,TAP310944,AMARGOSA VALLEY,NV,89020,TAP,NOT AVAILABLE,NE,32023,USA,36.708764,-116.230255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2019 0:00,IMAGERY,5/10/2020 0:00,-999999,-999999,-999999,Y,Y
-13007149.89,4363662.297,75264,310945,UNKNOWN310945,FURNACE CREEK,CA,92328,SUBSTATION,NOT AVAILABLE,INYO,6027,USA,36.45681827,-116.8452155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2015 0:00,IMAGERY,5/10/2020 0:00,-999999,-999999,-999999,Y,Y
-12707997.52,4169246.254,75265,310946,TAP310946,GOLDEN VALLEY,AZ,86413,TAP,NOT AVAILABLE,MOVAVE,4015,USA,35.03947,-114.157884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,5/6/2020 0:00,-999999,-999999,-999999,Y,Y
-12697907.07,4181801.521,75266,310947,TAP310947,MCCONNICO,AZ,86401,TAP,NOT AVAILABLE,MOHAVE,4015,USA,35.131762,-114.06724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,5/6/2020 0:00,-999999,-999999,-999999,N,N
-12708982.82,4171250.428,75267,310948,TAP310948,GOLDEN VALLEY,AZ,86413,TAP,NOT AVAILABLE,MOHAVE,4015,USA,35.05420941,-114.1667352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,5/6/2020 0:00,-999999,-999999,-999999,Y,Y
-12706915.6,4169248.429,75268,310949,TAP310949,GOLDEN VALLEY,AZ,86413,TAP,NOT AVAILABLE,MOHAVE,4015,USA,35.039486,-114.148165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,5/6/2020 0:00,-999999,-999999,-999999,Y,Y
-11014972.03,3724259.816,75269,310950,TAP310950,BROWNWOOD,TX,76801,TAP,NOT AVAILABLE,BROWN,48049,USA,31.70202344,-98.94917728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12716642.06,4189890.299,75270,310951,UNKNOWN310951,GOLDEN VALLEY,AZ,86413,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.19116613,-114.2355393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,5/6/2020 0:00,-999999,69,69,Y,Y
-12844629.23,4248159.21,75271,310952,TAP310952,PRIMM,NV,89019,TAP,NOT AVAILABLE,CLARK,32003,USA,35.61780969,-115.3852676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2019 0:00,IMAGERY,5/6/2020 0:00,-999999,-999999,-999999,Y,Y
-12844602.54,4274542.708,75272,310953,TAP310953,JEAN,NV,89019,TAP,NOT AVAILABLE,CLARK,32003,USA,35.81024512,-115.3850278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2019 0:00,IMAGERY,5/6/2020 0:00,-999999,-999999,-999999,Y,Y
-12407387.79,4268147.218,75273,310954,UNKNOWN310954,GRAY MOUNTAIN,AZ,86020,SUBSTATION,NOT AVAILABLE,COCONINO,4005,USA,35.7636405,-111.4574609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2017 0:00,IMAGERY,5/6/2020 0:00,-999999,-999999,-999999,Y,Y
-12716723.18,4194268.689,75274,310955,TAP310955,GOLDEN VALLEY,AZ,86413,TAP,NOT AVAILABLE,MOHAVE,4015,USA,35.223303,-114.236268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2015 0:00,IMAGERY,5/5/2020 0:00,-999999,69,69,Y,Y
-12709236.34,4260285.553,75275,310956,UNKNOWN310956,DOLAN SPRINGS,AZ,86441,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.70631427,-114.1690126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,5/5/2020 0:00,-999999,69,69,Y,Y
-12799597.99,4307081.381,75276,310957,TAP310957,HENDERSON,NV,89015,TAP,NOT AVAILABLE,CLARK,32003,USA,36.04693429,-114.9807451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/5/2020 0:00,-999999,69,69,Y,Y
-12779824.53,4310300.508,75277,310958,UNKNOWN310958,BOULDER CITY,NV,89005,SUBSTATION,NOT AVAILABLE,CLARK,32003,USA,36.07031196,-114.803117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/5/2020 0:00,3,-999999,-999999,Y,Y
-12779840.25,4310089.377,75278,310959,TAP310959,BOULDER CITY,NV,89005,TAP,NOT AVAILABLE,CLARK,32003,USA,36.06877892,-114.8032582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2019 0:00,IMAGERY,5/5/2020 0:00,3,-999999,-999999,Y,Y
-10542415.96,3898625.396,75279,310960,TAP310960,DAINGERFIELD,TX,75638,TAP,IN SERVICE,MORRIS,48343,USA,33.02501981,-94.70413389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,GOOGLE EARTH,4/1/2018 0:00,IMAGERY,4/29/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12401117.11,4300446.13,75280,310961,TAP310961,CAMERON,AZ,86020,TAP,NOT AVAILABLE,CAMERON,48061,USA,35.99872642,-111.4011304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12558257.3,3812662.136,75281,310962,TAP310962,AJO,AZ,85321,TAP,NOT AVAILABLE,PIMA,4019,USA,32.37519456,-112.8127448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, Ajo Improvement company case no. 89",12/12/1997 0:00,IMAGERY,4/16/2020 0:00,3,230,-999999,NOT AVAILABLE,NOT AVAILABLE
-13303130.35,4086710.931,75282,310963,TAP310963,CARPINTERIA,CA,93013,TAP,NOT AVAILABLE,SANTA BARBARA,6083,USA,34.43017212,-119.5040532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/1/2018 0:00,IMAGERY,4/28/2020 0:00,2,66,66,Y,Y
-12839263.82,3854755.098,75283,310964,TAP310964,HOLTVILLE,CA,92250,TAP,NOT AVAILABLE,IMPERIAL,6025,USA,32.69398062,-115.3370693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2020 0:00,IMAGERY,4/22/2020 0:00,3,66,66,Y,Y
-13154223.36,4021372.15,75284,310965,TAP310965,SOUTH GATE,CA,90280,TAP,NOT AVAILABLE,LOS ANGELES,6037,USA,33.94464893,-118.1663989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2020 0:00,IMAGERY,4/22/2020 0:00,3,66,66,Y,Y
-13049899.01,3861855.467,75285,310966,TAP310966,SAN DIEGO,CA,92107,TAP,NOT AVAILABLE,SAN DIEGO,6077,USA,32.74764277,-117.2292374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/1/2020 0:00,IMAGERY,4/22/2020 0:00,3,69,69,Y,Y
-13048306.28,3869672.203,75286,310967,TAP310967,SAN DIEGO,CA,92107,TAP,NOT AVAILABLE,SAN DIEGO,6073,USA,32.80668161,-117.2149296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/1/2020 0:00,IMAGERY,4/22/2020 0:00,3,69,69,Y,Y
-13497725.4,4544709.722,75287,310968,TAP310968,MANTECA,CA,95336,TAP,NOT AVAILABLE,SAN JOAQUIN,6077,USA,37.75383954,-121.2521303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2018 0:00,IMAGERY,4/22/2020 0:00,-999999,115,115,Y,Y
-11631095.74,3955505.62,75288,310969,TAP310969,ROSWELL,NM,88201,TAP,NOT AVAILABLE,CHAVES,35005,USA,33.45238511,-104.4839108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/1/2020 0:00,IMAGERY,4/22/2020 0:00,3,115,115,Y,Y
-12407399.37,4268099.536,75289,310970,TAP310970,GRAY MOUNTAIN,AZ,86020,TAP,NOT AVAILABLE,COCONINO,4005,USA,35.76329293,-111.4575649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2020 0:00,IMAGERY,4/1/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-13532119.39,4553606.705,75290,310971,TAP310971,BYRON,CA,94514,TAP,NOT AVAILABLE,ALAMEDA,6001,USA,37.81700352,-121.5610967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/2/2019 0:00,IMAGERY,4/22/2020 0:00,-999999,115,115,Y,Y
-13087271.3,4029388.799,75291,310972,TAP310972,ONTARIO,CA,91761,TAP,NOT AVAILABLE,SAN BERNADINO,6071,USA,34.0043698,-117.5649584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,4/22/2020 0:00,3,66,66,Y,Y
-13086510.93,4023312.466,75292,310973,TAP310973,EASTVALE,CA,91761,TAP,NOT AVAILABLE,SAN BERNADINO,6071,USA,33.95910737,-117.5581279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,4/22/2020 0:00,3,66,66,Y,Y
-13127390.86,4030043.975,75293,310974,TAP310974,COVINA,CA,91722,TAP,NOT AVAILABLE,LOS ANGELES,6037,USA,34.00924875,-117.9253585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,4/22/2020 0:00,3,66,66,Y,Y
-13127377.17,4041697.249,75294,310975,TAP310975,COVINA,CA,91722,TAP,NOT AVAILABLE,LOS ANGELES,6037,USA,34.0959812,-117.9252355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,4/21/2020 0:00,3,66,66,Y,Y
-13029912.97,3855039.869,75295,310978,TAP310978,SAN DIEGO,CA,92114,TAP,NOT AVAILABLE,SAN DIEGO,6073,USA,32.69613344,-117.0496997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2018 0:00,IMAGERY,4/21/2020 0:00,-999999,-999999,-999999,N,N
-12475036.77,3890314.689,75296,310979,TAP310979,MARICOPA,AZ,85139,TAP,NOT AVAILABLE,PINAL,4021,USA,32.96240327,-112.065162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2011 0:00,IMAGERY,3/2/2020 0:00,6,69,69,Y,Y
-12529017.67,3924273.362,75297,310980,TAP310980,GOOD YEAR,AZ,85326,TAP,NOT AVAILABLE,MARICOPA,4013,USA,33.21798247,-112.5500807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,3/21/2020 0:00,-999999,-999999,-999999,Y,Y
-13557362.21,4579364.894,75298,310981,UNKOWN,PITTSBURG,CA,94565,TAP,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.99956877,-121.7878569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/22/2020 0:00,-999999,-999999,-999999,N,N
-13566821.45,4577639.055,75299,310982,TAP310982,PITTSBURG,CA,94565,TAP,NOT AVAILABLE,CONTRA COSTA,6013,USA,37.98735077,-121.8728307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/22/2020 0:00,-999999,-999999,-999999,N,N
-13026193.37,4007926.361,75300,310983,TAP310983,LAKEVIEW,CA,92567,TAP,NOT AVAILABLE,RIVERSIDE,6065,USA,33.844389,-117.016286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2018 0:00,IMAGERY,4/21/2020 0:00,-999999,-999999,-999999,N,N
-13038054.52,4006633.453,75301,310984,TAP310984,LAKEVIEW,CA,92567,TAP,NOT AVAILABLE,RIVERSIDE,6065,USA,33.83474209,-117.1228365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/2/2018 0:00,IMAGERY,4/21/2020 0:00,-999999,-999999,-999999,N,N
-11240464.24,3878238.619,75302,310985,UNKNOWN310985,SNYDER,TX,79549,SUBSTATION,IN SERVICE,SCURRY,48415,USA,32.87133769,-100.9748083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-11455183.57,3725686.693,75303,310986,TAP310986,MONAHANS,TX,79756,TAP,NOT AVAILABLE,WARD,48475,USA,31.71292814,-102.9036649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2019 0:00,IMAGERY,4/21/2020 0:00,-999999,-999999,-999999,N,N
-11422816.16,3764857.662,75304,310987,TAP310987,GOLDSMITH,TX,79741,TAP,NOT AVAILABLE,ECTOR,48135,USA,32.01178478,-102.6129035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2019 0:00,IMAGERY,4/21/2020 0:00,-999999,-999999,-999999,N,N
-12696387.79,4193576.06,75305,310988,UNKNOWN310988,KINGMAN,AZ,86401,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.21822003,-114.053592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,3/18/2020 0:00,-999999,230,-999999,Y,Y
-12698787.07,4185464.126,75306,310989,TAP310989,KINGMAN,AZ,86401,TAP,NOT AVAILABLE,MOHAVE,4015,USA,35.15866561,-114.0751452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,3/30/2020 0:00,-999999,-999999,-999999,Y,Y
-12699878.37,4191287.041,75307,310990,TAP310990,KINGMAN,AZ,86401,TAP,IN SERVICE,MOHAVE,4015,USA,35.20141943,-114.0849485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12705078.9,4193800.98,75308,310991,TAP310991,GOLDEN VALLEY,AZ,86401,TAP,NOT AVAILABLE,MOHAVE,4015,USA,35.21987067,-114.1316656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,3/20/2018 0:00,3,138,138,Y,Y
-12699707.31,4191872.46,75309,310992,TAP310992,KINGMAN,AZ,86401,TAP,NOT AVAILABLE,MOHAVE,4015,USA,35.20571654,-114.0834118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,3/30/2020 0:00,3,138,138,Y,Y
-12701081.69,4191879.851,75310,310993,TAP310993,KINGMAN,AZ,86401,TAP,NOT AVAILABLE,MOHAVE,4015,USA,35.20577079,-114.095758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,3/30/2020 0:00,3,138,138,Y,Y
-12700071,4183466.216,75311,310994,HARRIS,KINGMAN,AZ,86401,SUBSTATION,IN SERVICE,MOHAVE,4015,USA,35.14399109,-114.0866789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.uesaz.com/wp-content/uploads/2019/07/Alternatives-Examined-Aerial-Full-Study-Area-24x36.pdf,7/1/2019 0:00,IMAGERY,3/1/2020 0:00,0,230,230,Y,Y
-12710469.08,4193966.386,75312,310995,UNISOURCE GOLDEN VALLEY,GOLDEN VALLEY,AZ,86413,SUBSTATION,NOT AVAILABLE,MOHAVE,4015,USA,35.22108454,-114.1800864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.uesaz.com/wp-content/uploads/2019/07/Alternatives-Examined-Aerial-Golden-Valley-36x48.pdf,7/1/2019 0:00,IMAGERY,3/1/2020 0:00,0,230,230,Y,Y
-11154614.41,4118725.84,75313,310996,TAP310996,CHILDRESS,TX,79201,TAP,NOT AVAILABLE,CHILDRESS,48075,USA,34.66704794,-100.2036061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2019 0:00,IMAGERY,4/21/2020 0:00,-999999,-999999,-999999,N,N
-11621084.92,3678758.437,75314,310997,TAP310997,SALT FLAT,TX,79847,TAP,NOT AVAILABLE,CULBERSON,48109,USA,31.353615,-104.393982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2019 0:00,IMAGERY,4/21/2020 0:00,-999999,-999999,-999999,N,N
-11374049.02,3989203.659,75315,306773,UNKNOWN306773,LEVELLAND,TX,79336,SUBSTATION,IN SERVICE,HOCKLEY,48219,USA,33.70458506,-102.1748208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/15/2020 0:00,IMAGERY,5/15/2020 0:00,0,-999999,-999999,NOT AVAILABLE,NOT AVAILABLE
-12709689.93,4212251.277,75316,310999,UNKNOWN310999,GOLDEN VALLEY,AZ,85354,SUBSTATION,NOT AVAILABLE,MARICOPA,4013,USA,35.35515962,-114.1730872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2018 0:00,IMAGERY,3/30/2018 0:00,-999999,-999999,-999999,Y,Y
-8329006.131,4721043.911,75317,173631,UNKNOWN173631,MIDDLE TWP,NJ,8210,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,38.99561802,-74.82073509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,1,-999999,-999999,N,N
-8323147.406,4730084.116,75318,173632,RISER173632,STONE HARBOR,NJ,8247,RISER,IN SERVICE,CAPE MAY,34009,USA,39.05870545,-74.76810526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,2,-999999,-999999,N,N
-8322207.027,4729532.904,75319,173633,RISER173633,STONE HARBOR,NJ,8247,RISER,IN SERVICE,CAPE MAY,34009,USA,39.0548604,-74.7596577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,2,-999999,-999999,N,N
-8322160.332,4729472.772,75320,173634,UNKNOWN173634,STONE HARBOR,NJ,8247,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.05444093,-74.75923823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,1,-999999,-999999,N,N
-8322146.249,4729495.202,75321,173635,TAP173635,STONE HARBOR,NJ,8247,TAP,IN SERVICE,CAPE MAY,34009,USA,39.0545974,-74.75911172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,3,-999999,-999999,N,N
-8321015.274,4749040.008,75322,173636,TAP173636,OCEAN VIEW,NJ,8230,TAP,IN SERVICE,CAPE MAY,34009,USA,39.190807,-74.748952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,3,-999999,-999999,N,N
-8315613.702,4744266.803,75323,173637,UNKNOWN173637,SEA ISLE CITY,NJ,8243,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.15756639,-74.70042885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,1,-999999,-999999,N,N
-8260047.049,4816839.868,75324,173638,RISER173638,BEACH HAVEN,NJ,8008,RISER,IN SERVICE,OCEAN,34029,USA,39.66126658,-74.20126512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,2,-999999,-999999,N,N
-8260873.727,4817304.564,75325,173639,RISER173639,BEACH HAVEN,NJ,8008,RISER,IN SERVICE,OCEAN,34029,USA,39.66448011,-74.20869129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,2,-999999,-999999,N,N
-8250361.408,4858554.116,75326,173640,RISER173640,SEASIDE HEIGHTS,NJ,8751,RISER,IN SERVICE,OCEAN,34029,USA,39.94913947,-74.11425752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,2,-999999,-999999,N,N
-8248427.412,4857952.784,75327,173641,RISER173641,SEASIDE HEIGHTS,NJ,8751,RISER,IN SERVICE,OCEAN,34029,USA,39.9449982,-74.09688414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,2,-999999,-999999,N,N
-8240700.725,4898343.462,75328,173642,UNKNOWN173642,NEPTUNE CITY,NJ,7753,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.22260435,-74.02747413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2020 0:00,IMAGERY,6/23/2020 0:00,1,-999999,-999999,N,N
